//Input feeder information for IEEE 13 node with different cases.
//Started on 10/21/09. This version created 02-Nov-2010 09:01:10.

clock {
     timezone PST+8PDT;
     starttime '2000-08-01 00:00:00';
     stoptime '2000-08-03 00:00:00';
}

#include "light_schedule.glm";
#include "water_and_setpoint_schedule.glm";
#define stylesheet=http://gridlab-d.svn.sourceforge.net/viewvc/gridlab-d/trunk/core/gridlabd-2_0
#set minimum_timestep=60;
#set profiler=1;
#set relax_naming_rules=1;

module tape;
module climate;
module residential {
     implicit_enduses NONE;
};
module powerflow {
     solver_method FBS;
     NR_iteration_limit 50;
};

module market;

object stubauction {
     name Market_1;
     period 300;
     object player {
          file Price.player;
          loop 365;
          property current_market.clearing_price;
     };
     object recorder {
          property avg24,std24,last.P,current_market.clearing_price;
          limit 2880;
          interval 60;
          file price_statistics.csv;
     };
}

object climate {
     name "Seattle WA";
     tmyfile "WA-Seattle.tmy2";
     interpolate QUADRATIC;
};

//Configurations

object overhead_line_conductor {     
      name overhead_line_conductor_6010;     
      geometric_mean_radius 0.031300;     
      resistance 0.185900;     
}       

object overhead_line_conductor {     
      name overhead_line_conductor_6020;     
      geometric_mean_radius 0.00814;     
      resistance 0.592000;     
}       

object overhead_line_conductor {     
      name overhead_line_conductor_6030;     
      geometric_mean_radius 0.004460;     
      resistance 1.120000;     
}       

object underground_line_conductor {     
      name underground_line_conductor_6060;     
      outer_diameter 1.290000;     
      conductor_gmr 0.017100;     
      conductor_diameter 0.567000;     
      conductor_resistance 0.410000;     
      neutral_gmr 0.0020800;     
      neutral_resistance 14.87200;     
      neutral_diameter 0.0640837;     
      neutral_strands 13.000000;     
      shield_gmr 0.000000;     
      shield_resistance 0.000000;     
}       

object underground_line_conductor {     
      name underground_line_conductor_6070;     
      outer_diameter 1.060000;     
      conductor_gmr 0.011100;     
      conductor_diameter 0.368000;     
      conductor_resistance 0.970000;     
      neutral_gmr 0.011100;     
      neutral_resistance 0.970000;     
      neutral_diameter 0.0640837;     
      neutral_strands 6.000000;     
      shield_gmr 0.000000;     
      shield_resistance 0.000000;     
}       

object line_spacing {     
      name line_spacing_500601;     
      distance_AB 2.5;     
      distance_AC 4.5;     
      distance_BC 7.0;     
      distance_BN 5.656854;     
      distance_AN 4.272002;     
      distance_CN 5.0;     
}       

object line_spacing {     
      name line_spacing_500602;     
      distance_AC 2.5;     
      distance_AB 4.5;     
      distance_BC 7.0;     
      distance_CN 5.656854;     
      distance_AN 4.272002;     
      distance_BN 5.0;     
}       

object line_spacing {     
      name line_spacing_505603;     
      distance_AC 0.0;     
      distance_AB 0.0;     
      distance_BC 7.0;     
      distance_AN 0.0;     
      distance_CN 5.656854;     
      distance_BN 5.0;     
}       

object line_spacing {     
      name line_spacing_505604;     
      distance_AC 7.0;     
      distance_AB 0.0;     
      distance_BC 0.0;     
      distance_AN 5.656854;     
      distance_CN 5.0;     
      distance_BN 0.0;     
}       

object line_spacing {     
      name line_spacing_510;     
      distance_AC 0.0;     
      distance_AB 0.0;     
      distance_BC 0.0;     
      distance_AN 0.0;     
      distance_CN 5.0;     
      distance_BN 0.0;     
}       

object line_configuration {     
      name line_configuration_601;     
      conductor_A overhead_line_conductor_6010;     
      conductor_B overhead_line_conductor_6010;     
      conductor_C overhead_line_conductor_6010;     
      conductor_N overhead_line_conductor_6020;     
      spacing line_spacing_500601;     
}       

object line_configuration {     
      name line_configuration_602;     
      conductor_A overhead_line_conductor_6020;     
      conductor_B overhead_line_conductor_6020;     
      conductor_C overhead_line_conductor_6020;     
      conductor_N overhead_line_conductor_6020;     
      spacing line_spacing_500602;     
}       

object line_configuration {     
      name line_configuration_603;     
      conductor_B overhead_line_conductor_6030;     
      conductor_C overhead_line_conductor_6030;     
      conductor_N overhead_line_conductor_6030;     
      spacing line_spacing_505603;     
}       

object line_configuration {     
      name line_configuration_604;     
      conductor_A overhead_line_conductor_6030;     
      conductor_C overhead_line_conductor_6030;     
      conductor_N overhead_line_conductor_6030;     
      spacing line_spacing_505604;     
}       

object line_configuration {     
      name line_configuration_605;     
      conductor_C overhead_line_conductor_6030;     
      conductor_N overhead_line_conductor_6030;     
      spacing line_spacing_510;     
}       

object line_spacing {     
      name line_spacing_515;     
      distance_AB 0.500000;     
      distance_BC 0.500000;     
      distance_AC 1.000000;     
      distance_AN 0.000000;     
      distance_BN 0.000000;     
      distance_CN 0.000000;     
}       

object line_spacing {     
      name line_spacing_520;     
      distance_AB 0.000000;     
      distance_BC 0.000000;     
      distance_AC 0.000000;     
      distance_AN 0.083333;     
      distance_BN 0.000000;     
      distance_CN 0.000000;     
}       

object line_configuration {     
      name line_configuration_606;     
      conductor_A underground_line_conductor_6060;     
      conductor_B underground_line_conductor_6060;     
      conductor_C underground_line_conductor_6060;     
      spacing line_spacing_515;     
}       

object line_configuration {     
      name line_configuration_607;     
      conductor_A underground_line_conductor_6070;     
      conductor_N underground_line_conductor_6070;     
      spacing line_spacing_520;     
}       

object transformer_configuration {     
      name transformer_configuration_400;     
      connect_type WYE_WYE;     
      install_type PADMOUNT;     
      power_rating 500;     
      primary_voltage 4160;     
      secondary_voltage 480;     
      resistance 0.011;     
      reactance 0.02;     
}       

object regulator_configuration {     
      name regulator_configuration_6506321;     
      connect_type 1;     
      band_center 2401;     
      band_width 50;     
      time_delay 30.0;     
      raise_taps 16;     
      lower_taps 16;     
      CT_phase ABC;     
      PT_phase ABC;     
      regulation 0.10;     
      Control REMOTE_NODE;     
      Type A;     
      tap_pos_A 1;     
      tap_pos_B 1;     
      tap_pos_C 1;     
}       

object transformer_configuration {
     name trans_config_to_feeder;
     connect_type WYE_WYE;
     install_type PADMOUNT;
     primary_voltage 33000;
     secondary_voltage 2401.777;
     power_rating 5 MVA;
     impedance 0.00033+0.0022j;
}

object node {
     name network_node;
     bustype SWING;
     nominal_voltage 33000;
     phases ABCN;
}

object transformer {
     name substation_transformer;
     object recorder {
          file IEEE_13_house_passiveDR_transformer_power.csv;
          interval 60;
          limit 2880;
          property power_in_A.real,power_in_A.imag,power_in_B.real,power_in_B.imag,power_in_C.real,power_in_C.imag,power_out_A.real,power_out_A.imag,power_out_B.real,power_out_B.imag,power_out_C.real,power_out_C.imag,power_losses_A.real,power_losses_A.imag;
     };
     groupid Distribution_Trans;
     from network_node;
     to 650;
     phases ABCN;
     configuration trans_config_to_feeder;
};       
object overhead_line {     
      groupid Distribution_Line;
      phases BCN;     
      name 632-645;     
      from 632;     
      to 645;     
      length 500;     
      configuration line_configuration_603;     
}       
object overhead_line {     
      groupid Distribution_Line;
      phases BCN;     
      name 645-646;     
      from 645;     
      to 646;     
      length 300;     
      configuration line_configuration_603;     
}       
object overhead_line {     
      groupid Distribution_Line;
      phases ABCN;     
      name 630-632;     
      from 630;     
      to 632;     
      length 2000;     
      configuration line_configuration_601;     
}       
object overhead_line {     
      groupid Distribution_Line;
      phases ABCN;     
      name 632-6321;     
      from 632;     
      to 6321;     
      length 500;     
      configuration line_configuration_601;     
}       
object overhead_line {     
      groupid Distribution_Line;
      phases ABCN;     
      name 6321-671;     
      from 6321;     
      to 671;     
      length 1500;     
      configuration line_configuration_601;     
}       
object overhead_line {     
      groupid Distribution_Line;
      phases ABCN;     
      name 671-680;     
      from 671;     
      to 680;     
      length 1000;     
      configuration line_configuration_601;     
}       
object overhead_line {     
      groupid Distribution_Line;
      phases ACN;     
      name 671-684;     
      from 671;     
      to 684;     
      length 300;     
      configuration line_configuration_604;     
}       
object overhead_line {     
      groupid Distribution_Line;
      phases CN;     
      name 684-611;     
      from 684;     
      to 611;     
      length 300;     
      configuration line_configuration_605;     
}       
object underground_line {     
      groupid Distribution_Line;
      phases AN;     
      name 684-652;     
      from 684;     
      to 652;     
      length 800;     
      configuration line_configuration_607;     
}       
object underground_line {     
      groupid Distribution_Line;
      phases ABC;     
      name 692-675;     
      from 692;     
      to 675;     
      length 2500;     
      configuration line_configuration_606;     
}       
object overhead_line {     
      groupid Distribution_Line;
      phases ABCN;     
      name 632-633;     
      from 632;     
      to 633;     
      length 500;     
      configuration line_configuration_602;     
}       
object node {     
      name 633;     
      phases ABCN;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       
object node {     
      name 630;     
      phases ABCN;     
      voltage_A 2401.7771+0j;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       
object node {     
      name 632;     
      phases ABCN;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       
object node {     
      name 650;     
      phases ABCN;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       
object node {     
      name 680;     
      phases ABCN;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       
object node {     
      name 684;     
      phases ACN;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       
object node {     
      name 634;     
      phases ABCN;     
      voltage_A 480.000+0j;     
      voltage_B -240.000-415.6922j;     
      voltage_C -240.000+415.6922j;     
      nominal_voltage 480.000;     
}       

object node {
      name 645;     
      phases BCN;     
      nominal_voltage 2401.7771;     
}


object node {
      name 646;     
      phases BC;     
      nominal_voltage 2401.7771;     
}


object node {
      name 652;     
      phases AN;     
      nominal_voltage 2401.7771;     
}


object node {
      name 671;     
      phases ABC;     
      nominal_voltage 2401.7771;     
}


object node {
      name 675;     
      phases ABC;     
      nominal_voltage 2401.7771;     
}


object node {
      name 692;     
      phases ABC;     
      nominal_voltage 2401.7771;     
}


object node {
      name 611;     
      phases CN;     
      nominal_voltage 2401.7771;     
}


object node {
      name 6711;     
      parent 671;     
      phases ABC;     
      nominal_voltage 2401.7771;     
}


object node {
      name 6321;     
      phases ABCN;     
      nominal_voltage 2401.7771;     
}

object switch {     
      phases ABCN;     
      name 671-692;     
      from 671;     
      to 692;     
      status CLOSED;     
}       
object transformer {     
      groupid Distribution_Trans;
      phases ABCN;     
      name 633-634;     
      from 633;     
      to 634;     
      configuration transformer_configuration_400;     
}       
object regulator {     
      name Reg1;     
      phases ABC;     
      from 650;     
      to 630;     
      sense_node 671;     
      configuration regulator_configuration_6506321;     
}       
object capacitor {     
      phases ABCN;     
      name CAP1;     
      pt_phase ABCN;     
      parent 675;     
      phases_connected ABCN;     
      control VOLT;     
      voltage_set_high 2425.0;     
      voltage_set_low 2300.0;     
      capacitor_A 0.10 MVAr;    
      capacitor_B 0.10 MVAr;    
      capacitor_C 0.10 MVAr;    
      control_level INDIVIDUAL;     
      time_delay 300.0;     
      dwell_time 0.0;     
      switchA CLOSED;     
      switchB CLOSED;     
      switchC CLOSED;     
      nominal_voltage 2401.7771;     
}       
object capacitor {     
      phases ABCN;     
      name CAP2;     
      pt_phase ABCN;     
      parent 675;     
      phases_connected ABCN;     
      control VOLT;     
      voltage_set_high 2440.0;     
      voltage_set_low 2375.0;     
      capacitor_A 0.05 MVAr;    
      capacitor_B 0.05 MVAr;    
      capacitor_C 0.05 MVAr;    
      control_level INDIVIDUAL;     
      time_delay 300.0;     
      dwell_time 0.0;     
      switchA CLOSED;     
      switchB CLOSED;     
      switchC CLOSED;     
      nominal_voltage 2401.7771;     
}       
object triplex_line_configuration {
      name trip_line_config;
      conductor_1 object triplex_line_conductor {
            resistance 0.97;
            geometric_mean_radius 0.01111;
            };
      conductor_2 object triplex_line_conductor {
            resistance 0.97;
            geometric_mean_radius 0.01111;
            };
      conductor_N object triplex_line_conductor {
            resistance 0.97;
            geometric_mean_radius 0.01111;
            };
      insulation_thickness 0.08;
      diameter 0.368;
}
object transformer {
       name CTTF_B_645;
       phases BS;
       from 645;
       to tn_B_645;
       configuration object transformer_configuration {
            connect_type SINGLE_PHASE_CENTER_TAPPED;
            install_type POLETOP;
            shunt_impedance 10000+10000j;
            primary_voltage 2401.777;
            secondary_voltage 120;
            powerB_rating 110 kVA;
            impedance 0.00033+0.0022j;
       };
       groupid Distribution_Trans;
}

object triplex_meter {
       name tn_B_645;
       phases BS;
       nominal_voltage 120;
}

object triplex_line {
       name tl_B_1_645;
       phases BS;
       from tn_B_645;
       to tm_B_1_645;
       length 16.35;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_1_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_1_645;
     name house1B_tm_B_1_645;
     floor_area 1716;
     schedule_skew 722;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling3*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.27
               range_low -1.101;
               range_high 1.834;
               ramp_low 2.059;
               ramp_high 1.235;
          };

     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.1;
     object ZIPload {
           base_power LIGHTS*1.11;
           schedule_skew 722;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_2_645;
       phases BS;
       from tn_B_645;
       to tm_B_2_645;
       length 16.77;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_2_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_2_645;
     name house2B_tm_B_2_645;
     floor_area 1971;
     schedule_skew -46;
     heating_system_type HEAT_PUMP;
     heating_COP 2.7;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling7*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.41
               range_low -0.880;
               range_high 1.467;
               ramp_low 2.741;
               ramp_high 1.644;
          };

          heating_setpoint heating6*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.41
               range_low -1.467;
               range_high 0.880;
               ramp_low -1.644;
               ramp_high -2.741;
          };

     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.6;
     object ZIPload {
           base_power LIGHTS*0.88;
           schedule_skew -46;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -46;
          tank_volume 50;
          heating_element_capacity 4.2 kW;
          tank_setpoint 128.2;
          temperature 135;
          thermostat_deadband 3.8;
          location INSIDE;
          tank_UA 3.7;
          demand water5*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.59;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_B_3_645;
       phases BS;
       from tn_B_645;
       to tm_B_3_645;
       length 15.52;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_3_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_3_645;
     name house3B_tm_B_3_645;
     floor_area 2691;
     schedule_skew 2138;
     heating_system_type HEAT_PUMP;
     heating_COP 3.5;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling4*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.43
               range_low -0.859;
               range_high 1.431;
               ramp_low 2.828;
               ramp_high 1.697;
          };

          heating_setpoint heating7*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.43
               range_low -1.431;
               range_high 0.859;
               ramp_low -1.697;
               ramp_high -2.828;
          };

     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.7;
     object ZIPload {
           base_power LIGHTS*1.59;
           schedule_skew 2138;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2138;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 135.5;
          temperature 135;
          thermostat_deadband 4.6;
          location INSIDE;
          tank_UA 3.0;
          demand water8*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.57;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_B_4_645;
       phases BS;
       from tn_B_645;
       to tm_B_4_645;
       length 13.61;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_4_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_4_645;
     name house4B_tm_B_4_645;
     floor_area 2112;
     schedule_skew -324;
     heating_system_type HEAT_PUMP;
     heating_COP 2.2;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling4*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.29
               range_low -1.066;
               range_high 1.777;
               ramp_low 2.146;
               ramp_high 1.288;
          };

          heating_setpoint heating3*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.29
               range_low -1.777;
               range_high 1.066;
               ramp_low -1.288;
               ramp_high -2.146;
          };

     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.7;
     object ZIPload {
           base_power LIGHTS*0.84;
           schedule_skew -324;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -324;
          tank_volume 50;
          heating_element_capacity 4.8 kW;
          tank_setpoint 132.7;
          temperature 135;
          thermostat_deadband 2.5;
          location INSIDE;
          tank_UA 3.8;
          demand water17*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.71;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_B_5_645;
       phases BS;
       from tn_B_645;
       to tm_B_5_645;
       length 10.46;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_5_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_5_645;
     name house5B_tm_B_5_645;
     floor_area 2068;
     schedule_skew -3600;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling7*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.51
               range_low -0.731;
               range_high 1.218;
               ramp_low 3.440;
               ramp_high 2.064;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.5;
     object ZIPload {
           base_power LIGHTS*0.68;
           schedule_skew -3600;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_6_645;
       phases BS;
       from tn_B_645;
       to tm_B_6_645;
       length 10.16;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_6_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_6_645;
     name house6B_tm_B_6_645;
     floor_area 2081;
     schedule_skew -2107;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling4*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.42
               range_low -0.865;
               range_high 1.441;
               ramp_low 2.802;
               ramp_high 1.681;
          };

     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.6;
     object ZIPload {
           base_power LIGHTS*1.13;
           schedule_skew -2107;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_7_645;
       phases BS;
       from tn_B_645;
       to tm_B_7_645;
       length 10.31;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_7_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_7_645;
     name house7B_tm_B_7_645;
     floor_area 1803;
     schedule_skew 2285;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling8*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.49
               range_low -0.765;
               range_high 1.276;
               ramp_low 3.253;
               ramp_high 1.952;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.6;
     object ZIPload {
           base_power LIGHTS*0.87;
           schedule_skew 2285;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_8_645;
       phases BS;
       from tn_B_645;
       to tm_B_8_645;
       length 14.53;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_8_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_8_645;
     name house8B_tm_B_8_645;
     floor_area 1874;
     schedule_skew 1441;
     heating_system_type HEAT_PUMP;
     heating_COP 3.3;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling1*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.34
               range_low -0.984;
               range_high 1.640;
               ramp_low 2.382;
               ramp_high 1.429;
          };

          heating_setpoint heating6*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.34
               range_low -1.640;
               range_high 0.984;
               ramp_low -1.429;
               ramp_high -2.382;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 4.0;
     object ZIPload {
           base_power LIGHTS*0.79;
           schedule_skew 1441;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1441;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 127.1;
          temperature 135;
          thermostat_deadband 5.3;
          location INSIDE;
          tank_UA 2.1;
          demand water5*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.66;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_B_9_645;
       phases BS;
       from tn_B_645;
       to tm_B_9_645;
       length 15.07;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_9_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_9_645;
     name house9B_tm_B_9_645;
     floor_area 2196;
     schedule_skew -831;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling7*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.56
               range_low -0.654;
               range_high 1.090;
               ramp_low 3.919;
               ramp_high 2.352;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.1;
     object ZIPload {
           base_power LIGHTS*1.04;
           schedule_skew -831;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_10_645;
       phases BS;
       from tn_B_645;
       to tm_B_10_645;
       length 12.91;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_10_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_10_645;
     name house10B_tm_B_10_645;
     floor_area 1783;
     schedule_skew 651;
     heating_system_type HEAT_PUMP;
     heating_COP 3.3;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling5*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.00
               range_low -1.498;
               range_high 2.496;
               ramp_low 1.336;
               ramp_high 0.802;
          };

          heating_setpoint heating1*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.00
               range_low -2.496;
               range_high 1.498;
               ramp_low -0.802;
               ramp_high -1.336;
          };

     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*1.15;
           schedule_skew 651;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 651;
          tank_volume 50;
          heating_element_capacity 5.0 kW;
          tank_setpoint 142.2;
          temperature 135;
          thermostat_deadband 2.4;
          location INSIDE;
          tank_UA 2.9;
          demand water11*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 1.00;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_B_11_645;
       phases BS;
       from tn_B_645;
       to tm_B_11_645;
       length 12.33;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_11_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_11_645;
     name house11B_tm_B_11_645;
     floor_area 1997;
     schedule_skew 318;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling6*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.07
               range_low -1.400;
               range_high 2.333;
               ramp_low 1.476;
               ramp_high 0.886;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.5;
     object ZIPload {
           base_power LIGHTS*0.95;
           schedule_skew 318;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_12_645;
       phases BS;
       from tn_B_645;
       to tm_B_12_645;
       length 13.42;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_12_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_12_645;
     name house12B_tm_B_12_645;
     floor_area 1494;
     schedule_skew -2345;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling2*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.05
               range_low -1.423;
               range_high 2.371;
               ramp_low 1.442;
               ramp_high 0.865;
          };

     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.1;
     object ZIPload {
           base_power LIGHTS*0.99;
           schedule_skew -2345;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_13_645;
       phases BS;
       from tn_B_645;
       to tm_B_13_645;
       length 15.01;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_13_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_13_645;
     name house13B_tm_B_13_645;
     floor_area 1262;
     schedule_skew -3600;
     heating_system_type HEAT_PUMP;
     heating_COP 2.6;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling7*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.05
               range_low -1.431;
               range_high 2.385;
               ramp_low 1.430;
               ramp_high 0.858;
          };

          heating_setpoint heating3*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.05
               range_low -2.385;
               range_high 1.431;
               ramp_low -0.858;
               ramp_high -1.430;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.6;
     object ZIPload {
           base_power LIGHTS*0.59;
           schedule_skew -3600;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -3600;
          tank_volume 50;
          heating_element_capacity 4.7 kW;
          tank_setpoint 136.6;
          temperature 135;
          thermostat_deadband 3.7;
          location INSIDE;
          tank_UA 2.6;
          demand water20*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.95;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_B_14_645;
       phases BS;
       from tn_B_645;
       to tm_B_14_645;
       length 16.98;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_14_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_14_645;
     name house14B_tm_B_14_645;
     floor_area 1943;
     schedule_skew -1368;
     heating_system_type HEAT_PUMP;
     heating_COP 3.5;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling2*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.55
               range_low -0.682;
               range_high 1.137;
               ramp_low 3.731;
               ramp_high 2.239;
          };

          heating_setpoint heating8*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.55
               range_low -1.137;
               range_high 0.682;
               ramp_low -2.239;
               ramp_high -3.731;
          };

     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.8;
     object ZIPload {
           base_power LIGHTS*0.93;
           schedule_skew -1368;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1368;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 133.5;
          temperature 135;
          thermostat_deadband 4.1;
          location INSIDE;
          tank_UA 2.9;
          demand water16*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.45;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_B_15_645;
       phases BS;
       from tn_B_645;
       to tm_B_15_645;
       length 18.87;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_15_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_15_645;
     name house15B_tm_B_15_645;
     floor_area 1869;
     schedule_skew 2498;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling8*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.22
               range_low -1.169;
               range_high 1.949;
               ramp_low 1.899;
               ramp_high 1.139;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*1.00;
           schedule_skew 2498;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_16_645;
       phases BS;
       from tn_B_645;
       to tm_B_16_645;
       length 13.62;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_16_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_16_645;
     name house16B_tm_B_16_645;
     floor_area 1761;
     schedule_skew -220;
     heating_system_type HEAT_PUMP;
     heating_COP 2.0;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling2*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.15
               range_low -1.270;
               range_high 2.117;
               ramp_low 1.695;
               ramp_high 1.017;
          };

          heating_setpoint heating8*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.15
               range_low -2.117;
               range_high 1.270;
               ramp_low -1.017;
               ramp_high -1.695;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.6;
     object ZIPload {
           base_power LIGHTS*0.98;
           schedule_skew -220;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -220;
          tank_volume 50;
          heating_element_capacity 4.1 kW;
          tank_setpoint 130.9;
          temperature 135;
          thermostat_deadband 3.9;
          location INSIDE;
          tank_UA 2.9;
          demand water12*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.85;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_B_17_645;
       phases BS;
       from tn_B_645;
       to tm_B_17_645;
       length 19.71;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_17_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_17_645;
     name house17B_tm_B_17_645;
     floor_area 2849;
     schedule_skew 16;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling3*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.57
               range_low -0.651;
               range_high 1.085;
               ramp_low 3.943;
               ramp_high 2.366;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.6;
     object ZIPload {
           base_power LIGHTS*1.48;
           schedule_skew 16;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_18_645;
       phases BS;
       from tn_B_645;
       to tm_B_18_645;
       length 12.13;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_18_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_18_645;
     name house18B_tm_B_18_645;
     floor_area 2250;
     schedule_skew 109;
     heating_system_type HEAT_PUMP;
     heating_COP 2.6;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling4*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.51
               range_low -0.737;
               range_high 1.229;
               ramp_low 3.402;
               ramp_high 2.041;
          };

          heating_setpoint heating7*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.51
               range_low -1.229;
               range_high 0.737;
               ramp_low -2.041;
               ramp_high -3.402;
          };

     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.6;
     object ZIPload {
           base_power LIGHTS*1.24;
           schedule_skew 109;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 109;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 130.9;
          temperature 135;
          thermostat_deadband 2.5;
          location INSIDE;
          tank_UA 3.1;
          demand water17*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.49;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_B_19_645;
       phases BS;
       from tn_B_645;
       to tm_B_19_645;
       length 15.07;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_19_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_19_645;
     name house19B_tm_B_19_645;
     floor_area 1631;
     schedule_skew 1293;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling5*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.25
               range_low -1.132;
               range_high 1.887;
               ramp_low 1.983;
               ramp_high 1.190;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.7;
     object ZIPload {
           base_power LIGHTS*0.55;
           schedule_skew 1293;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_20_645;
       phases BS;
       from tn_B_645;
       to tm_B_20_645;
       length 18.45;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_20_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_20_645;
     name house20B_tm_B_20_645;
     floor_area 2334;
     schedule_skew -1997;
     heating_system_type HEAT_PUMP;
     heating_COP 3.3;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling8*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.05
               range_low -1.419;
               range_high 2.365;
               ramp_low 1.447;
               ramp_high 0.868;
          };

          heating_setpoint heating2*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.05
               range_low -2.365;
               range_high 1.419;
               ramp_low -0.868;
               ramp_high -1.447;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 4.0;
     object ZIPload {
           base_power LIGHTS*1.38;
           schedule_skew -1997;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1997;
          tank_volume 50;
          heating_element_capacity 5.0 kW;
          tank_setpoint 131.5;
          temperature 135;
          thermostat_deadband 3.9;
          location INSIDE;
          tank_UA 3.8;
          demand water6*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.95;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_B_21_645;
       phases BS;
       from tn_B_645;
       to tm_B_21_645;
       length 19.99;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_21_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_21_645;
     name house21B_tm_B_21_645;
     floor_area 2244;
     schedule_skew -1050;
     heating_system_type HEAT_PUMP;
     heating_COP 3.1;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling8*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.25
               range_low -1.125;
               range_high 1.875;
               ramp_low 2.001;
               ramp_high 1.200;
          };

          heating_setpoint heating4*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.25
               range_low -1.875;
               range_high 1.125;
               ramp_low -1.200;
               ramp_high -2.001;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.9;
     object ZIPload {
           base_power LIGHTS*1.21;
           schedule_skew -1050;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1050;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 134.2;
          temperature 135;
          thermostat_deadband 4.2;
          location INSIDE;
          tank_UA 2.9;
          demand water6*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.75;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_B_22_645;
       phases BS;
       from tn_B_645;
       to tm_B_22_645;
       length 18.42;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_22_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_22_645;
     name house22B_tm_B_22_645;
     floor_area 2278;
     schedule_skew 3204;
     heating_system_type HEAT_PUMP;
     heating_COP 2.8;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling2*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.31
               range_low -1.041;
               range_high 1.735;
               ramp_low 2.214;
               ramp_high 1.329;
          };

          heating_setpoint heating6*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.31
               range_low -1.735;
               range_high 1.041;
               ramp_low -1.329;
               ramp_high -2.214;
          };

     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.2;
     object ZIPload {
           base_power LIGHTS*0.95;
           schedule_skew 3204;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 3204;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 134.0;
          temperature 135;
          thermostat_deadband 4.3;
          location INSIDE;
          tank_UA 3.3;
          demand water1*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.69;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object transformer {
       name CTTF_B_646;
       phases BS;
       from 646;
       to tn_B_646;
       configuration object transformer_configuration {
            connect_type SINGLE_PHASE_CENTER_TAPPED;
            install_type POLETOP;
            shunt_impedance 10000+10000j;
            primary_voltage 2401.777;
            secondary_voltage 120;
            powerB_rating 95 kVA;
            impedance 0.00033+0.0022j;
       };
       groupid Distribution_Trans;
}

object triplex_meter {
       name tn_B_646;
       phases BS;
       nominal_voltage 120;
}

object triplex_line {
       name tl_B_1_646;
       phases BS;
       from tn_B_646;
       to tm_B_1_646;
       length 19.09;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_1_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_1_646;
     name house1B_tm_B_1_646;
     floor_area 2240;
     schedule_skew -2279;
     heating_system_type HEAT_PUMP;
     heating_COP 2.7;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling4*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.07
               range_low -1.397;
               range_high 2.328;
               ramp_low 1.481;
               ramp_high 0.889;
          };

          heating_setpoint heating6*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.07
               range_low -2.328;
               range_high 1.397;
               ramp_low -0.889;
               ramp_high -1.481;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.9;
     object ZIPload {
           base_power LIGHTS*1.10;
           schedule_skew -2279;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -2279;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 128.7;
          temperature 135;
          thermostat_deadband 5.3;
          location INSIDE;
          tank_UA 2.4;
          demand water2*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.93;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_B_2_646;
       phases BS;
       from tn_B_646;
       to tm_B_2_646;
       length 16.65;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_2_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_2_646;
     name house2B_tm_B_2_646;
     floor_area 2235;
     schedule_skew -2453;
     heating_system_type HEAT_PUMP;
     heating_COP 2.8;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling6*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.16
               range_low -1.261;
               range_high 2.102;
               ramp_low 1.712;
               ramp_high 1.027;
          };

          heating_setpoint heating3*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.16
               range_low -2.102;
               range_high 1.261;
               ramp_low -1.027;
               ramp_high -1.712;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.0;
     object ZIPload {
           base_power LIGHTS*1.56;
           schedule_skew -2453;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -2453;
          tank_volume 50;
          heating_element_capacity 4.9 kW;
          tank_setpoint 134.0;
          temperature 135;
          thermostat_deadband 4.7;
          location INSIDE;
          tank_UA 3.4;
          demand water15*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.84;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_B_3_646;
       phases BS;
       from tn_B_646;
       to tm_B_3_646;
       length 12.73;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_3_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_3_646;
     name house3B_tm_B_3_646;
     floor_area 1917;
     schedule_skew 727;
     heating_system_type HEAT_PUMP;
     heating_COP 2.2;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling7*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.31
               range_low -1.036;
               range_high 1.726;
               ramp_low 2.230;
               ramp_high 1.338;
          };

          heating_setpoint heating1*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.31
               range_low -1.726;
               range_high 1.036;
               ramp_low -1.338;
               ramp_high -2.230;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.8;
     object ZIPload {
           base_power LIGHTS*1.21;
           schedule_skew 727;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 727;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 132.7;
          temperature 135;
          thermostat_deadband 4.1;
          location INSIDE;
          tank_UA 2.1;
          demand water20*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.69;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_B_4_646;
       phases BS;
       from tn_B_646;
       to tm_B_4_646;
       length 11.33;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_4_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_4_646;
     name house4B_tm_B_4_646;
     floor_area 1912;
     schedule_skew -255;
     heating_system_type HEAT_PUMP;
     heating_COP 2.3;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling6*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.43
               range_low -0.848;
               range_high 1.414;
               ramp_low 2.870;
               ramp_high 1.722;
          };

          heating_setpoint heating7*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.43
               range_low -1.414;
               range_high 0.848;
               ramp_low -1.722;
               ramp_high -2.870;
          };

     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.3;
     object ZIPload {
           base_power LIGHTS*0.91;
           schedule_skew -255;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -255;
          tank_volume 50;
          heating_element_capacity 4.2 kW;
          tank_setpoint 131.4;
          temperature 135;
          thermostat_deadband 4.7;
          location INSIDE;
          tank_UA 3.7;
          demand water1*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.57;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_B_5_646;
       phases BS;
       from tn_B_646;
       to tm_B_5_646;
       length 13.83;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_5_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_5_646;
     name house5B_tm_B_5_646;
     floor_area 2310;
     schedule_skew -3258;
     heating_system_type HEAT_PUMP;
     heating_COP 2.2;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling6*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.24
               range_low -1.137;
               range_high 1.896;
               ramp_low 1.971;
               ramp_high 1.182;
          };

          heating_setpoint heating2*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.24
               range_low -1.896;
               range_high 1.137;
               ramp_low -1.182;
               ramp_high -1.971;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.7;
     object ZIPload {
           base_power LIGHTS*1.47;
           schedule_skew -3258;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -3258;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 130.5;
          temperature 135;
          thermostat_deadband 2.6;
          location INSIDE;
          tank_UA 4.0;
          demand water1*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.76;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_B_6_646;
       phases BS;
       from tn_B_646;
       to tm_B_6_646;
       length 10.58;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_6_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_6_646;
     name house6B_tm_B_6_646;
     floor_area 1655;
     schedule_skew 3600;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling6*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.55
               range_low -0.677;
               range_high 1.129;
               ramp_low 3.764;
               ramp_high 2.258;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 4.0;
     object ZIPload {
           base_power LIGHTS*1.04;
           schedule_skew 3600;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_7_646;
       phases BS;
       from tn_B_646;
       to tm_B_7_646;
       length 18.17;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_7_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_7_646;
     name house7B_tm_B_7_646;
     floor_area 2295;
     schedule_skew 0;
     heating_system_type HEAT_PUMP;
     heating_COP 2.2;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling3*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.27
               range_low -1.089;
               range_high 1.816;
               ramp_low 2.087;
               ramp_high 1.252;
          };

          heating_setpoint heating2*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.27
               range_low -1.816;
               range_high 1.089;
               ramp_low -1.252;
               ramp_high -2.087;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.1;
     object ZIPload {
           base_power LIGHTS*1.42;
           schedule_skew 0;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 0;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 132.1;
          temperature 135;
          thermostat_deadband 4.3;
          location INSIDE;
          tank_UA 2.9;
          demand water11*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.73;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_B_8_646;
       phases BS;
       from tn_B_646;
       to tm_B_8_646;
       length 15.59;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_8_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_8_646;
     name house8B_tm_B_8_646;
     floor_area 1780;
     schedule_skew 3600;
     heating_system_type HEAT_PUMP;
     heating_COP 3.3;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling1*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.24
               range_low -1.136;
               range_high 1.894;
               ramp_low 1.973;
               ramp_high 1.184;
          };

          heating_setpoint heating7*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.24
               range_low -1.894;
               range_high 1.136;
               ramp_low -1.184;
               ramp_high -1.973;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.3;
     object ZIPload {
           base_power LIGHTS*1.14;
           schedule_skew 3600;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 3600;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 126.8;
          temperature 135;
          thermostat_deadband 3.4;
          location INSIDE;
          tank_UA 3.0;
          demand water15*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.76;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_B_9_646;
       phases BS;
       from tn_B_646;
       to tm_B_9_646;
       length 10.58;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_9_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_9_646;
     name house9B_tm_B_9_646;
     floor_area 2580;
     schedule_skew -1331;
     heating_system_type HEAT_PUMP;
     heating_COP 3.5;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling6*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.12
               range_low -1.314;
               range_high 2.190;
               ramp_low 1.616;
               ramp_high 0.970;
          };

          heating_setpoint heating1*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.12
               range_low -2.190;
               range_high 1.314;
               ramp_low -0.970;
               ramp_high -1.616;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*1.29;
           schedule_skew -1331;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1331;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 129.1;
          temperature 135;
          thermostat_deadband 2.3;
          location INSIDE;
          tank_UA 2.5;
          demand water16*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.88;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_B_10_646;
       phases BS;
       from tn_B_646;
       to tm_B_10_646;
       length 15.12;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_10_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_10_646;
     name house10B_tm_B_10_646;
     floor_area 2205;
     schedule_skew 2001;
     heating_system_type HEAT_PUMP;
     heating_COP 2.2;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling2*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.05
               range_low -1.431;
               range_high 2.385;
               ramp_low 1.430;
               ramp_high 0.858;
          };

          heating_setpoint heating2*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.05
               range_low -2.385;
               range_high 1.431;
               ramp_low -0.858;
               ramp_high -1.430;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.6;
     object ZIPload {
           base_power LIGHTS*1.02;
           schedule_skew 2001;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2001;
          tank_volume 50;
          heating_element_capacity 4.9 kW;
          tank_setpoint 130.2;
          temperature 135;
          thermostat_deadband 2.8;
          location INSIDE;
          tank_UA 2.1;
          demand water19*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.95;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_B_11_646;
       phases BS;
       from tn_B_646;
       to tm_B_11_646;
       length 10.93;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_11_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_11_646;
     name house11B_tm_B_11_646;
     floor_area 2181;
     schedule_skew 1963;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling5*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.30
               range_low -1.047;
               range_high 1.745;
               ramp_low 2.198;
               ramp_high 1.319;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.5;
     object ZIPload {
           base_power LIGHTS*1.12;
           schedule_skew 1963;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_12_646;
       phases BS;
       from tn_B_646;
       to tm_B_12_646;
       length 18.06;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_12_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_12_646;
     name house12B_tm_B_12_646;
     floor_area 1739;
     schedule_skew 309;
     heating_system_type HEAT_PUMP;
     heating_COP 2.5;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling2*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.14
               range_low -1.294;
               range_high 2.156;
               ramp_low 1.652;
               ramp_high 0.991;
          };

          heating_setpoint heating3*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.14
               range_low -2.156;
               range_high 1.294;
               ramp_low -0.991;
               ramp_high -1.652;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.5;
     object ZIPload {
           base_power LIGHTS*0.93;
           schedule_skew 309;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 309;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 130.8;
          temperature 135;
          thermostat_deadband 3.1;
          location INSIDE;
          tank_UA 3.7;
          demand water3*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.86;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_B_13_646;
       phases BS;
       from tn_B_646;
       to tm_B_13_646;
       length 15.57;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_13_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_13_646;
     name house13B_tm_B_13_646;
     floor_area 2255;
     schedule_skew 1493;
     heating_system_type HEAT_PUMP;
     heating_COP 2.8;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling4*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.09
               range_low -1.366;
               range_high 2.277;
               ramp_low 1.529;
               ramp_high 0.917;
          };

          heating_setpoint heating7*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.09
               range_low -2.277;
               range_high 1.366;
               ramp_low -0.917;
               ramp_high -1.529;
          };

     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.5;
     object ZIPload {
           base_power LIGHTS*1.22;
           schedule_skew 1493;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1493;
          tank_volume 50;
          heating_element_capacity 4.2 kW;
          tank_setpoint 136.1;
          temperature 135;
          thermostat_deadband 4.7;
          location INSIDE;
          tank_UA 3.5;
          demand water10*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.91;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_B_14_646;
       phases BS;
       from tn_B_646;
       to tm_B_14_646;
       length 10.82;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_14_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_14_646;
     name house14B_tm_B_14_646;
     floor_area 2064;
     schedule_skew -1159;
     heating_system_type HEAT_PUMP;
     heating_COP 2.6;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling3*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.10
               range_low -1.345;
               range_high 2.242;
               ramp_low 1.563;
               ramp_high 0.938;
          };

          heating_setpoint heating7*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.10
               range_low -2.242;
               range_high 1.345;
               ramp_low -0.938;
               ramp_high -1.563;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*1.10;
           schedule_skew -1159;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1159;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 137.1;
          temperature 135;
          thermostat_deadband 3.0;
          location INSIDE;
          tank_UA 3.5;
          demand water10*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.90;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_B_15_646;
       phases BS;
       from tn_B_646;
       to tm_B_15_646;
       length 14.50;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_15_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_15_646;
     name house15B_tm_B_15_646;
     floor_area 2282;
     schedule_skew 2304;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling6*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.46
               range_low -0.803;
               range_high 1.338;
               ramp_low 3.071;
               ramp_high 1.843;
          };

     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.6;
     object ZIPload {
           base_power LIGHTS*1.27;
           schedule_skew 2304;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_16_646;
       phases BS;
       from tn_B_646;
       to tm_B_16_646;
       length 16.92;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_16_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_16_646;
     name house16B_tm_B_16_646;
     floor_area 2084;
     schedule_skew -695;
     heating_system_type HEAT_PUMP;
     heating_COP 3.1;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling7*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.41
               range_low -0.890;
               range_high 1.483;
               ramp_low 2.704;
               ramp_high 1.623;
          };

          heating_setpoint heating1*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.41
               range_low -1.483;
               range_high 0.890;
               ramp_low -1.623;
               ramp_high -2.704;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.1;
     object ZIPload {
           base_power LIGHTS*1.32;
           schedule_skew -695;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -695;
          tank_volume 50;
          heating_element_capacity 4.8 kW;
          tank_setpoint 124.8;
          temperature 135;
          thermostat_deadband 6.0;
          location INSIDE;
          tank_UA 2.3;
          demand water7*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.59;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_B_17_646;
       phases BS;
       from tn_B_646;
       to tm_B_17_646;
       length 17.77;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_17_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_17_646;
     name house17B_tm_B_17_646;
     floor_area 1791;
     schedule_skew -1280;
     heating_system_type HEAT_PUMP;
     heating_COP 2.5;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling3*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.11
               range_low -1.334;
               range_high 2.224;
               ramp_low 1.582;
               ramp_high 0.949;
          };

          heating_setpoint heating6*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.11
               range_low -2.224;
               range_high 1.334;
               ramp_low -0.949;
               ramp_high -1.582;
          };

     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.1;
     object ZIPload {
           base_power LIGHTS*1.10;
           schedule_skew -1280;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1280;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 124.9;
          temperature 135;
          thermostat_deadband 3.7;
          location INSIDE;
          tank_UA 3.6;
          demand water14*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.89;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_B_18_646;
       phases BS;
       from tn_B_646;
       to tm_B_18_646;
       length 16.54;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_18_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_18_646;
     name house18B_tm_B_18_646;
     floor_area 2477;
     schedule_skew -669;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling3*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.55
               range_low -0.670;
               range_high 1.116;
               ramp_low 3.813;
               ramp_high 2.288;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.6;
     object ZIPload {
           base_power LIGHTS*1.22;
           schedule_skew -669;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_19_646;
       phases BS;
       from tn_B_646;
       to tm_B_19_646;
       length 18.98;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_19_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_19_646;
     name house19B_tm_B_19_646;
     floor_area 1854;
     schedule_skew 1752;
     heating_system_type HEAT_PUMP;
     heating_COP 2.5;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling2*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.53
               range_low -0.712;
               range_high 1.187;
               ramp_low 3.545;
               ramp_high 2.127;
          };

          heating_setpoint heating5*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.53
               range_low -1.187;
               range_high 0.712;
               ramp_low -2.127;
               ramp_high -3.545;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.8;
     object ZIPload {
           base_power LIGHTS*1.35;
           schedule_skew 1752;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1752;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 137.6;
          temperature 135;
          thermostat_deadband 3.4;
          location INSIDE;
          tank_UA 2.1;
          demand water6*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.47;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object transformer {
       name CTTF_A_652;
       phases AS;
       from 652;
       to tn_A_652;
       configuration object transformer_configuration {
            connect_type SINGLE_PHASE_CENTER_TAPPED;
            install_type POLETOP;
            shunt_impedance 10000+10000j;
            primary_voltage 2401.777;
            secondary_voltage 120;
            powerA_rating 210 kVA;
            impedance 0.00033+0.0022j;
       };
       groupid Distribution_Trans;
}

object triplex_meter {
       name tn_A_652;
       phases AS;
       nominal_voltage 120;
}

object triplex_line {
       name tl_A_1_652;
       phases AS;
       from tn_A_652;
       to tm_A_1_652;
       length 12.31;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_1_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_1_652;
     name house1A_tm_A_1_652;
     floor_area 2168;
     schedule_skew 2193;
     heating_system_type HEAT_PUMP;
     heating_COP 2.5;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling1*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.08
               range_low -1.381;
               range_high 2.302;
               ramp_low 1.506;
               ramp_high 0.903;
          };

          heating_setpoint heating2*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.08
               range_low -2.302;
               range_high 1.381;
               ramp_low -0.903;
               ramp_high -1.506;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.5;
     object ZIPload {
           base_power LIGHTS*1.12;
           schedule_skew 2193;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2193;
          tank_volume 50;
          heating_element_capacity 4.7 kW;
          tank_setpoint 139.2;
          temperature 135;
          thermostat_deadband 2.9;
          location INSIDE;
          tank_UA 2.4;
          demand water18*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.92;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_2_652;
       phases AS;
       from tn_A_652;
       to tm_A_2_652;
       length 10.47;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_2_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_2_652;
     name house2A_tm_A_2_652;
     floor_area 2456;
     schedule_skew -1437;
     heating_system_type HEAT_PUMP;
     heating_COP 2.1;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling4*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.53
               range_low -0.701;
               range_high 1.168;
               ramp_low 3.614;
               ramp_high 2.169;
          };

          heating_setpoint heating6*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.53
               range_low -1.168;
               range_high 0.701;
               ramp_low -2.169;
               ramp_high -3.614;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.6;
     object ZIPload {
           base_power LIGHTS*1.20;
           schedule_skew -1437;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1437;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 134.3;
          temperature 135;
          thermostat_deadband 4.0;
          location INSIDE;
          tank_UA 2.5;
          demand water12*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.47;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_3_652;
       phases AS;
       from tn_A_652;
       to tm_A_3_652;
       length 17.24;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_3_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_3_652;
     name house3A_tm_A_3_652;
     floor_area 2654;
     schedule_skew -503;
     heating_system_type HEAT_PUMP;
     heating_COP 2.1;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling6*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.52
               range_low -0.715;
               range_high 1.192;
               ramp_low 3.527;
               ramp_high 2.116;
          };

          heating_setpoint heating4*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.52
               range_low -1.192;
               range_high 0.715;
               ramp_low -2.116;
               ramp_high -3.527;
          };

     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.2;
     object ZIPload {
           base_power LIGHTS*1.50;
           schedule_skew -503;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -503;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 131.4;
          temperature 135;
          thermostat_deadband 2.9;
          location INSIDE;
          tank_UA 2.9;
          demand water17*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.48;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_4_652;
       phases AS;
       from tn_A_652;
       to tm_A_4_652;
       length 10.23;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_4_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_4_652;
     name house4A_tm_A_4_652;
     floor_area 2468;
     schedule_skew -405;
     heating_system_type HEAT_PUMP;
     heating_COP 3.1;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling2*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.50
               range_low -0.755;
               range_high 1.258;
               ramp_low 3.306;
               ramp_high 1.984;
          };

          heating_setpoint heating8*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.50
               range_low -1.258;
               range_high 0.755;
               ramp_low -1.984;
               ramp_high -3.306;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*1.20;
           schedule_skew -405;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -405;
          tank_volume 50;
          heating_element_capacity 4.2 kW;
          tank_setpoint 134.5;
          temperature 135;
          thermostat_deadband 3.2;
          location INSIDE;
          tank_UA 3.8;
          demand water19*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.50;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_5_652;
       phases AS;
       from tn_A_652;
       to tm_A_5_652;
       length 17.67;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_5_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_5_652;
     name house5A_tm_A_5_652;
     floor_area 2495;
     schedule_skew 1045;
     heating_system_type HEAT_PUMP;
     heating_COP 2.4;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling8*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.27
               range_low -1.092;
               range_high 1.821;
               ramp_low 2.079;
               ramp_high 1.248;
          };

          heating_setpoint heating7*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.27
               range_low -1.821;
               range_high 1.092;
               ramp_low -1.248;
               ramp_high -2.079;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.7;
     object ZIPload {
           base_power LIGHTS*1.64;
           schedule_skew 1045;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1045;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 134.0;
          temperature 135;
          thermostat_deadband 3.6;
          location INSIDE;
          tank_UA 3.0;
          demand water10*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.73;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_6_652;
       phases AS;
       from tn_A_652;
       to tm_A_6_652;
       length 14.69;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_6_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_6_652;
     name house6A_tm_A_6_652;
     floor_area 2532;
     schedule_skew -2891;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling6*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.12
               range_low -1.313;
               range_high 2.189;
               ramp_low 1.618;
               ramp_high 0.971;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.7;
     object ZIPload {
           base_power LIGHTS*1.32;
           schedule_skew -2891;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_7_652;
       phases AS;
       from tn_A_652;
       to tm_A_7_652;
       length 12.51;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_7_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_7_652;
     name house7A_tm_A_7_652;
     floor_area 2172;
     schedule_skew 2310;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling6*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.40
               range_low -0.900;
               range_high 1.501;
               ramp_low 2.665;
               ramp_high 1.599;
          };

     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.4;
     object ZIPload {
           base_power LIGHTS*1.03;
           schedule_skew 2310;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_8_652;
       phases AS;
       from tn_A_652;
       to tm_A_8_652;
       length 13.31;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_8_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_8_652;
     name house8A_tm_A_8_652;
     floor_area 1589;
     schedule_skew 817;
     heating_system_type HEAT_PUMP;
     heating_COP 3.3;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling2*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.27
               range_low -1.091;
               range_high 1.819;
               ramp_low 2.083;
               ramp_high 1.250;
          };

          heating_setpoint heating6*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.27
               range_low -1.819;
               range_high 1.091;
               ramp_low -1.250;
               ramp_high -2.083;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.5;
     object ZIPload {
           base_power LIGHTS*1.31;
           schedule_skew 817;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 817;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 130.0;
          temperature 135;
          thermostat_deadband 5.6;
          location INSIDE;
          tank_UA 3.8;
          demand water7*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.73;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_9_652;
       phases AS;
       from tn_A_652;
       to tm_A_9_652;
       length 19.89;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_9_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_9_652;
     name house9A_tm_A_9_652;
     floor_area 2410;
     schedule_skew 1301;
     heating_system_type HEAT_PUMP;
     heating_COP 3.2;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling3*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.26
               range_low -1.116;
               range_high 1.859;
               ramp_low 2.023;
               ramp_high 1.214;
          };

          heating_setpoint heating6*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.26
               range_low -1.859;
               range_high 1.116;
               ramp_low -1.214;
               ramp_high -2.023;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.9;
     object ZIPload {
           base_power LIGHTS*1.54;
           schedule_skew 1301;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1301;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 125.6;
          temperature 135;
          thermostat_deadband 4.4;
          location INSIDE;
          tank_UA 3.9;
          demand water3*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.74;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_10_652;
       phases AS;
       from tn_A_652;
       to tm_A_10_652;
       length 15.72;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_10_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_10_652;
     name house10A_tm_A_10_652;
     floor_area 1914;
     schedule_skew -1364;
     heating_system_type HEAT_PUMP;
     heating_COP 2.1;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling2*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.57
               range_low -0.652;
               range_high 1.087;
               ramp_low 3.932;
               ramp_high 2.359;
          };

          heating_setpoint heating3*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.57
               range_low -1.087;
               range_high 0.652;
               ramp_low -2.359;
               ramp_high -3.932;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.2;
     object ZIPload {
           base_power LIGHTS*0.98;
           schedule_skew -1364;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1364;
          tank_volume 50;
          heating_element_capacity 5.0 kW;
          tank_setpoint 134.5;
          temperature 135;
          thermostat_deadband 4.6;
          location INSIDE;
          tank_UA 3.2;
          demand water9*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.43;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_11_652;
       phases AS;
       from tn_A_652;
       to tm_A_11_652;
       length 12.49;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_11_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_11_652;
     name house11A_tm_A_11_652;
     floor_area 2265;
     schedule_skew -2923;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling1*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.59
               range_low -0.616;
               range_high 1.026;
               ramp_low 4.206;
               ramp_high 2.523;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*0.93;
           schedule_skew -2923;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_12_652;
       phases AS;
       from tn_A_652;
       to tm_A_12_652;
       length 19.29;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_12_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_12_652;
     name house12A_tm_A_12_652;
     floor_area 2581;
     schedule_skew 84;
     heating_system_type HEAT_PUMP;
     heating_COP 2.2;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling2*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.09
               range_low -1.370;
               range_high 2.284;
               ramp_low 1.523;
               ramp_high 0.914;
          };

          heating_setpoint heating7*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.09
               range_low -2.284;
               range_high 1.370;
               ramp_low -0.914;
               ramp_high -1.523;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.8;
     object ZIPload {
           base_power LIGHTS*1.49;
           schedule_skew 84;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 84;
          tank_volume 50;
          heating_element_capacity 4.2 kW;
          tank_setpoint 132.7;
          temperature 135;
          thermostat_deadband 5.7;
          location INSIDE;
          tank_UA 3.1;
          demand water16*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.91;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_13_652;
       phases AS;
       from tn_A_652;
       to tm_A_13_652;
       length 12.00;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_13_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_13_652;
     name house13A_tm_A_13_652;
     floor_area 2578;
     schedule_skew 105;
     heating_system_type HEAT_PUMP;
     heating_COP 2.3;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling6*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.41
               range_low -0.886;
               range_high 1.476;
               ramp_low 2.721;
               ramp_high 1.633;
          };

          heating_setpoint heating7*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.41
               range_low -1.476;
               range_high 0.886;
               ramp_low -1.633;
               ramp_high -2.721;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.9;
     object ZIPload {
           base_power LIGHTS*1.41;
           schedule_skew 105;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 105;
          tank_volume 50;
          heating_element_capacity 4.8 kW;
          tank_setpoint 128.8;
          temperature 135;
          thermostat_deadband 2.2;
          location INSIDE;
          tank_UA 3.4;
          demand water9*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.59;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_14_652;
       phases AS;
       from tn_A_652;
       to tm_A_14_652;
       length 18.57;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_14_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_14_652;
     name house14A_tm_A_14_652;
     floor_area 2167;
     schedule_skew -1460;
     heating_system_type HEAT_PUMP;
     heating_COP 3.2;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling8*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.29
               range_low -1.063;
               range_high 1.772;
               ramp_low 2.155;
               ramp_high 1.293;
          };

          heating_setpoint heating7*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.29
               range_low -1.772;
               range_high 1.063;
               ramp_low -1.293;
               ramp_high -2.155;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.0;
     object ZIPload {
           base_power LIGHTS*1.09;
           schedule_skew -1460;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1460;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 135.9;
          temperature 135;
          thermostat_deadband 3.1;
          location INSIDE;
          tank_UA 3.8;
          demand water13*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.71;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_15_652;
       phases AS;
       from tn_A_652;
       to tm_A_15_652;
       length 18.76;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_15_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_15_652;
     name house15A_tm_A_15_652;
     floor_area 1832;
     schedule_skew 473;
     heating_system_type HEAT_PUMP;
     heating_COP 2.6;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling7*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.41
               range_low -0.880;
               range_high 1.467;
               ramp_low 2.742;
               ramp_high 1.645;
          };

          heating_setpoint heating1*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.41
               range_low -1.467;
               range_high 0.880;
               ramp_low -1.645;
               ramp_high -2.742;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.8;
     object ZIPload {
           base_power LIGHTS*0.89;
           schedule_skew 473;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 473;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 138.4;
          temperature 135;
          thermostat_deadband 5.3;
          location INSIDE;
          tank_UA 2.3;
          demand water14*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.59;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_16_652;
       phases AS;
       from tn_A_652;
       to tm_A_16_652;
       length 10.19;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_16_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_16_652;
     name house16A_tm_A_16_652;
     floor_area 1739;
     schedule_skew 1081;
     heating_system_type HEAT_PUMP;
     heating_COP 3.3;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling3*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.25
               range_low -1.120;
               range_high 1.866;
               ramp_low 2.013;
               ramp_high 1.208;
          };

          heating_setpoint heating1*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.25
               range_low -1.866;
               range_high 1.120;
               ramp_low -1.208;
               ramp_high -2.013;
          };

     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.9;
     object ZIPload {
           base_power LIGHTS*0.90;
           schedule_skew 1081;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1081;
          tank_volume 50;
          heating_element_capacity 3.7 kW;
          tank_setpoint 133.8;
          temperature 135;
          thermostat_deadband 2.5;
          location INSIDE;
          tank_UA 3.6;
          demand water3*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.75;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_17_652;
       phases AS;
       from tn_A_652;
       to tm_A_17_652;
       length 11.59;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_17_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_17_652;
     name house17A_tm_A_17_652;
     floor_area 2817;
     schedule_skew -1104;
     heating_system_type HEAT_PUMP;
     heating_COP 3.4;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling5*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.47
               range_low -0.800;
               range_high 1.333;
               ramp_low 3.084;
               ramp_high 1.851;
          };

          heating_setpoint heating7*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.47
               range_low -1.333;
               range_high 0.800;
               ramp_low -1.851;
               ramp_high -3.084;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.9;
     object ZIPload {
           base_power LIGHTS*1.41;
           schedule_skew -1104;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1104;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 127.3;
          temperature 135;
          thermostat_deadband 3.3;
          location INSIDE;
          tank_UA 3.8;
          demand water19*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.53;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_18_652;
       phases AS;
       from tn_A_652;
       to tm_A_18_652;
       length 11.34;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_18_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_18_652;
     name house18A_tm_A_18_652;
     floor_area 1947;
     schedule_skew -3600;
     heating_system_type HEAT_PUMP;
     heating_COP 2.7;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling4*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.01
               range_low -1.490;
               range_high 2.483;
               ramp_low 1.347;
               ramp_high 0.808;
          };

          heating_setpoint heating3*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.01
               range_low -2.483;
               range_high 1.490;
               ramp_low -0.808;
               ramp_high -1.347;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.7;
     object ZIPload {
           base_power LIGHTS*0.92;
           schedule_skew -3600;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -3600;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 131.9;
          temperature 135;
          thermostat_deadband 5.8;
          location INSIDE;
          tank_UA 3.7;
          demand water16*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.99;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_19_652;
       phases AS;
       from tn_A_652;
       to tm_A_19_652;
       length 17.88;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_19_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_19_652;
     name house19A_tm_A_19_652;
     floor_area 2022;
     schedule_skew -131;
     heating_system_type HEAT_PUMP;
     heating_COP 3.1;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling6*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.00
               range_low -1.494;
               range_high 2.491;
               ramp_low 1.341;
               ramp_high 0.804;
          };

          heating_setpoint heating1*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.00
               range_low -2.491;
               range_high 1.494;
               ramp_low -0.804;
               ramp_high -1.341;
          };

     thermal_integrity_level 2;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.8;
     object ZIPload {
           base_power LIGHTS*1.50;
           schedule_skew -131;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -131;
          tank_volume 50;
          heating_element_capacity 4.1 kW;
          tank_setpoint 128.6;
          temperature 135;
          thermostat_deadband 4.2;
          location INSIDE;
          tank_UA 2.2;
          demand water13*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 1.00;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_20_652;
       phases AS;
       from tn_A_652;
       to tm_A_20_652;
       length 13.07;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_20_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_20_652;
     name house20A_tm_A_20_652;
     floor_area 2545;
     schedule_skew 306;
     heating_system_type HEAT_PUMP;
     heating_COP 2.1;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling1*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.45
               range_low -0.824;
               range_high 1.374;
               ramp_low 2.972;
               ramp_high 1.783;
          };

          heating_setpoint heating7*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.45
               range_low -1.374;
               range_high 0.824;
               ramp_low -1.783;
               ramp_high -2.972;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.2;
     object ZIPload {
           base_power LIGHTS*1.18;
           schedule_skew 306;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 306;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 130.4;
          temperature 135;
          thermostat_deadband 5.8;
          location INSIDE;
          tank_UA 3.4;
          demand water7*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.55;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_21_652;
       phases AS;
       from tn_A_652;
       to tm_A_21_652;
       length 13.68;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_21_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_21_652;
     name house21A_tm_A_21_652;
     floor_area 2681;
     schedule_skew 1781;
     heating_system_type HEAT_PUMP;
     heating_COP 2.4;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling6*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.20
               range_low -1.193;
               range_high 1.988;
               ramp_low 1.848;
               ramp_high 1.109;
          };

          heating_setpoint heating5*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.20
               range_low -1.988;
               range_high 1.193;
               ramp_low -1.109;
               ramp_high -1.848;
          };

     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.7;
     object ZIPload {
           base_power LIGHTS*1.46;
           schedule_skew 1781;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1781;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 126.9;
          temperature 135;
          thermostat_deadband 3.6;
          location INSIDE;
          tank_UA 3.9;
          demand water1*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.80;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_22_652;
       phases AS;
       from tn_A_652;
       to tm_A_22_652;
       length 17.56;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_22_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_22_652;
     name house22A_tm_A_22_652;
     floor_area 2064;
     schedule_skew 2314;
     heating_system_type HEAT_PUMP;
     heating_COP 3.1;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling5*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.47
               range_low -0.797;
               range_high 1.328;
               ramp_low 3.098;
               ramp_high 1.859;
          };

          heating_setpoint heating8*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.47
               range_low -1.328;
               range_high 0.797;
               ramp_low -1.859;
               ramp_high -3.098;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.6;
     object ZIPload {
           base_power LIGHTS*1.18;
           schedule_skew 2314;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2314;
          tank_volume 50;
          heating_element_capacity 4.8 kW;
          tank_setpoint 129.0;
          temperature 135;
          thermostat_deadband 2.1;
          location INSIDE;
          tank_UA 3.1;
          demand water11*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.53;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_23_652;
       phases AS;
       from tn_A_652;
       to tm_A_23_652;
       length 13.52;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_23_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_23_652;
     name house23A_tm_A_23_652;
     floor_area 1969;
     schedule_skew 170;
     heating_system_type HEAT_PUMP;
     heating_COP 2.6;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling3*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.46
               range_low -0.815;
               range_high 1.358;
               ramp_low 3.014;
               ramp_high 1.808;
          };

          heating_setpoint heating1*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.46
               range_low -1.358;
               range_high 0.815;
               ramp_low -1.808;
               ramp_high -3.014;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.1;
     object ZIPload {
           base_power LIGHTS*0.97;
           schedule_skew 170;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 170;
          tank_volume 50;
          heating_element_capacity 4.1 kW;
          tank_setpoint 130.7;
          temperature 135;
          thermostat_deadband 4.4;
          location INSIDE;
          tank_UA 4.0;
          demand water20*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.54;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_24_652;
       phases AS;
       from tn_A_652;
       to tm_A_24_652;
       length 17.62;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_24_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_24_652;
     name house24A_tm_A_24_652;
     floor_area 1960;
     schedule_skew 3548;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling4*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.39
               range_low -0.912;
               range_high 1.520;
               ramp_low 2.623;
               ramp_high 1.574;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*1.23;
           schedule_skew 3548;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_25_652;
       phases AS;
       from tn_A_652;
       to tm_A_25_652;
       length 19.92;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_25_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_25_652;
     name house25A_tm_A_25_652;
     floor_area 2253;
     schedule_skew 1678;
     heating_system_type HEAT_PUMP;
     heating_COP 2.7;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling5*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.42
               range_low -0.872;
               range_high 1.453;
               ramp_low 2.774;
               ramp_high 1.665;
          };

          heating_setpoint heating8*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.42
               range_low -1.453;
               range_high 0.872;
               ramp_low -1.665;
               ramp_high -2.774;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.9;
     object ZIPload {
           base_power LIGHTS*1.26;
           schedule_skew 1678;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1678;
          tank_volume 50;
          heating_element_capacity 4.8 kW;
          tank_setpoint 130.7;
          temperature 135;
          thermostat_deadband 2.7;
          location INSIDE;
          tank_UA 3.2;
          demand water7*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.58;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_26_652;
       phases AS;
       from tn_A_652;
       to tm_A_26_652;
       length 14.63;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_26_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_26_652;
     name house26A_tm_A_26_652;
     floor_area 2429;
     schedule_skew 1651;
     heating_system_type HEAT_PUMP;
     heating_COP 2.4;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling7*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.53
               range_low -0.711;
               range_high 1.185;
               ramp_low 3.553;
               ramp_high 2.132;
          };

          heating_setpoint heating4*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.53
               range_low -1.185;
               range_high 0.711;
               ramp_low -2.132;
               ramp_high -3.553;
          };

     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.7;
     object ZIPload {
           base_power LIGHTS*1.01;
           schedule_skew 1651;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1651;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 133.0;
          temperature 135;
          thermostat_deadband 5.5;
          location INSIDE;
          tank_UA 2.3;
          demand water15*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.47;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_27_652;
       phases AS;
       from tn_A_652;
       to tm_A_27_652;
       length 11.17;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_27_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_27_652;
     name house27A_tm_A_27_652;
     floor_area 2303;
     schedule_skew -3600;
     heating_system_type HEAT_PUMP;
     heating_COP 3.2;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling7*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.29
               range_low -1.064;
               range_high 1.774;
               ramp_low 2.153;
               ramp_high 1.292;
          };

          heating_setpoint heating2*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.29
               range_low -1.774;
               range_high 1.064;
               ramp_low -1.292;
               ramp_high -2.153;
          };

     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*1.00;
           schedule_skew -3600;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -3600;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 131.4;
          temperature 135;
          thermostat_deadband 4.2;
          location INSIDE;
          tank_UA 3.9;
          demand water1*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.71;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_28_652;
       phases AS;
       from tn_A_652;
       to tm_A_28_652;
       length 18.26;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_28_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_28_652;
     name house28A_tm_A_28_652;
     floor_area 2792;
     schedule_skew -1191;
     heating_system_type HEAT_PUMP;
     heating_COP 3.1;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling5*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.57
               range_low -0.652;
               range_high 1.087;
               ramp_low 3.933;
               ramp_high 2.360;
          };

          heating_setpoint heating7*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.57
               range_low -1.087;
               range_high 0.652;
               ramp_low -2.360;
               ramp_high -3.933;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.5;
     object ZIPload {
           base_power LIGHTS*1.73;
           schedule_skew -1191;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1191;
          tank_volume 50;
          heating_element_capacity 4.9 kW;
          tank_setpoint 136.5;
          temperature 135;
          thermostat_deadband 5.2;
          location INSIDE;
          tank_UA 3.4;
          demand water3*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.43;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_29_652;
       phases AS;
       from tn_A_652;
       to tm_A_29_652;
       length 18.03;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_29_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_29_652;
     name house29A_tm_A_29_652;
     floor_area 2266;
     schedule_skew -1155;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling8*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.23
               range_low -1.156;
               range_high 1.927;
               ramp_low 1.928;
               ramp_high 1.157;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.5;
     object ZIPload {
           base_power LIGHTS*1.10;
           schedule_skew -1155;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_30_652;
       phases AS;
       from tn_A_652;
       to tm_A_30_652;
       length 12.88;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_30_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_30_652;
     name house30A_tm_A_30_652;
     floor_area 1840;
     schedule_skew 670;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling2*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.34
               range_low -0.988;
               range_high 1.647;
               ramp_low 2.370;
               ramp_high 1.422;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.8;
     object ZIPload {
           base_power LIGHTS*1.10;
           schedule_skew 670;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_31_652;
       phases AS;
       from tn_A_652;
       to tm_A_31_652;
       length 11.29;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_31_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_31_652;
     name house31A_tm_A_31_652;
     floor_area 2377;
     schedule_skew -2174;
     heating_system_type HEAT_PUMP;
     heating_COP 2.5;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling3*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.38
               range_low -0.935;
               range_high 1.559;
               ramp_low 2.541;
               ramp_high 1.525;
          };

          heating_setpoint heating6*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.38
               range_low -1.559;
               range_high 0.935;
               ramp_low -1.525;
               ramp_high -2.541;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.5;
     object ZIPload {
           base_power LIGHTS*1.37;
           schedule_skew -2174;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -2174;
          tank_volume 50;
          heating_element_capacity 4.7 kW;
          tank_setpoint 135.8;
          temperature 135;
          thermostat_deadband 5.2;
          location INSIDE;
          tank_UA 4.0;
          demand water1*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.62;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_32_652;
       phases AS;
       from tn_A_652;
       to tm_A_32_652;
       length 16.44;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_32_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_32_652;
     name house32A_tm_A_32_652;
     floor_area 2923;
     schedule_skew -1708;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling8*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.40
               range_low -0.901;
               range_high 1.501;
               ramp_low 2.664;
               ramp_high 1.598;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.6;
     object ZIPload {
           base_power LIGHTS*1.33;
           schedule_skew -1708;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_33_652;
       phases AS;
       from tn_A_652;
       to tm_A_33_652;
       length 19.72;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_33_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_33_652;
     name house33A_tm_A_33_652;
     floor_area 1919;
     schedule_skew -140;
     heating_system_type HEAT_PUMP;
     heating_COP 3.5;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling5*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.27
               range_low -1.091;
               range_high 1.818;
               ramp_low 2.083;
               ramp_high 1.250;
          };

          heating_setpoint heating8*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.27
               range_low -1.818;
               range_high 1.091;
               ramp_low -1.250;
               ramp_high -2.083;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.8;
     object ZIPload {
           base_power LIGHTS*1.15;
           schedule_skew -140;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -140;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 137.8;
          temperature 135;
          thermostat_deadband 5.8;
          location INSIDE;
          tank_UA 2.6;
          demand water18*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.73;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_34_652;
       phases AS;
       from tn_A_652;
       to tm_A_34_652;
       length 16.86;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_34_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_34_652;
     name house34A_tm_A_34_652;
     floor_area 2508;
     schedule_skew -1546;
     heating_system_type HEAT_PUMP;
     heating_COP 2.9;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling2*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.33
               range_low -1.007;
               range_high 1.678;
               ramp_low 2.313;
               ramp_high 1.388;
          };

          heating_setpoint heating5*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.33
               range_low -1.678;
               range_high 1.007;
               ramp_low -1.388;
               ramp_high -2.313;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.6;
     object ZIPload {
           base_power LIGHTS*1.44;
           schedule_skew -1546;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1546;
          tank_volume 50;
          heating_element_capacity 4.8 kW;
          tank_setpoint 132.3;
          temperature 135;
          thermostat_deadband 4.0;
          location INSIDE;
          tank_UA 2.5;
          demand water16*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.67;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_35_652;
       phases AS;
       from tn_A_652;
       to tm_A_35_652;
       length 15.51;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_35_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_35_652;
     name house35A_tm_A_35_652;
     floor_area 2283;
     schedule_skew 63;
     heating_system_type HEAT_PUMP;
     heating_COP 2.9;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling3*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.55
               range_low -0.676;
               range_high 1.127;
               ramp_low 3.768;
               ramp_high 2.261;
          };

          heating_setpoint heating1*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.55
               range_low -1.127;
               range_high 0.676;
               ramp_low -2.261;
               ramp_high -3.768;
          };

     thermal_integrity_level 2;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.7;
     object ZIPload {
           base_power LIGHTS*1.54;
           schedule_skew 63;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 63;
          tank_volume 50;
          heating_element_capacity 5.2 kW;
          tank_setpoint 133.4;
          temperature 135;
          thermostat_deadband 5.7;
          location INSIDE;
          tank_UA 3.4;
          demand water11*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.45;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_36_652;
       phases AS;
       from tn_A_652;
       to tm_A_36_652;
       length 14.93;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_36_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_36_652;
     name house36A_tm_A_36_652;
     floor_area 2033;
     schedule_skew 775;
     heating_system_type HEAT_PUMP;
     heating_COP 3.2;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling6*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.02
               range_low -1.470;
               range_high 2.450;
               ramp_low 1.374;
               ramp_high 0.824;
          };

          heating_setpoint heating7*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.02
               range_low -2.450;
               range_high 1.470;
               ramp_low -0.824;
               ramp_high -1.374;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*1.35;
           schedule_skew 775;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 775;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 136.6;
          temperature 135;
          thermostat_deadband 4.7;
          location INSIDE;
          tank_UA 2.9;
          demand water10*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.98;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_37_652;
       phases AS;
       from tn_A_652;
       to tm_A_37_652;
       length 19.14;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_37_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_37_652;
     name house37A_tm_A_37_652;
     floor_area 1880;
     schedule_skew 188;
     heating_system_type HEAT_PUMP;
     heating_COP 2.0;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling4*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.48
               range_low -0.782;
               range_high 1.304;
               ramp_low 3.168;
               ramp_high 1.901;
          };

          heating_setpoint heating6*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.48
               range_low -1.304;
               range_high 0.782;
               ramp_low -1.901;
               ramp_high -3.168;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.7;
     object ZIPload {
           base_power LIGHTS*0.63;
           schedule_skew 188;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 188;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 130.1;
          temperature 135;
          thermostat_deadband 5.4;
          location INSIDE;
          tank_UA 2.6;
          demand water6*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.52;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_38_652;
       phases AS;
       from tn_A_652;
       to tm_A_38_652;
       length 11.18;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_38_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_38_652;
     name house38A_tm_A_38_652;
     floor_area 1357;
     schedule_skew 2092;
     heating_system_type HEAT_PUMP;
     heating_COP 2.1;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling8*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.42
               range_low -0.868;
               range_high 1.447;
               ramp_low 2.788;
               ramp_high 1.673;
          };

          heating_setpoint heating6*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.42
               range_low -1.447;
               range_high 0.868;
               ramp_low -1.673;
               ramp_high -2.788;
          };

     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.4;
     object ZIPload {
           base_power LIGHTS*0.87;
           schedule_skew 2092;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2092;
          tank_volume 50;
          heating_element_capacity 4.2 kW;
          tank_setpoint 130.5;
          temperature 135;
          thermostat_deadband 2.7;
          location INSIDE;
          tank_UA 2.2;
          demand water9*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.58;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_39_652;
       phases AS;
       from tn_A_652;
       to tm_A_39_652;
       length 14.81;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_39_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_39_652;
     name house39A_tm_A_39_652;
     floor_area 2575;
     schedule_skew -522;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling3*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.46
               range_low -0.812;
               range_high 1.353;
               ramp_low 3.028;
               ramp_high 1.817;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.6;
     object ZIPload {
           base_power LIGHTS*1.22;
           schedule_skew -522;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_40_652;
       phases AS;
       from tn_A_652;
       to tm_A_40_652;
       length 16.10;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_40_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_40_652;
     name house40A_tm_A_40_652;
     floor_area 2142;
     schedule_skew -1348;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling5*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.48
               range_low -0.783;
               range_high 1.304;
               ramp_low 3.166;
               ramp_high 1.900;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.5;
     object ZIPload {
           base_power LIGHTS*1.19;
           schedule_skew -1348;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_41_652;
       phases AS;
       from tn_A_652;
       to tm_A_41_652;
       length 14.35;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_41_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_41_652;
     name house41A_tm_A_41_652;
     floor_area 2154;
     schedule_skew 81;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling1*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.24
               range_low -1.140;
               range_high 1.900;
               ramp_low 1.965;
               ramp_high 1.179;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.2;
     object ZIPload {
           base_power LIGHTS*1.38;
           schedule_skew 81;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_42_652;
       phases AS;
       from tn_A_652;
       to tm_A_42_652;
       length 17.94;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_42_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_42_652;
     name house42A_tm_A_42_652;
     floor_area 1755;
     schedule_skew 699;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling4*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.09
               range_low -1.358;
               range_high 2.264;
               ramp_low 1.542;
               ramp_high 0.925;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.5;
     object ZIPload {
           base_power LIGHTS*1.14;
           schedule_skew 699;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object transformer {
       name CTTF_A_671;
       phases AS;
       from 671;
       to tn_A_671;
       configuration object transformer_configuration {
            connect_type SINGLE_PHASE_CENTER_TAPPED;
            install_type POLETOP;
            shunt_impedance 10000+10000j;
            primary_voltage 2401.777;
            secondary_voltage 120;
            powerA_rating 310 kVA;
            impedance 0.00033+0.0022j;
       };
       groupid Distribution_Trans;
}

object triplex_meter {
       name tn_A_671;
       phases AS;
       nominal_voltage 120;
}

object triplex_line {
       name tl_A_1_671;
       phases AS;
       from tn_A_671;
       to tm_A_1_671;
       length 18.80;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_1_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_1_671;
     name house1A_tm_A_1_671;
     floor_area 1987;
     schedule_skew 86;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling5*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.16
               range_low -1.260;
               range_high 2.100;
               ramp_low 1.714;
               ramp_high 1.029;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 4.0;
     object ZIPload {
           base_power LIGHTS*0.94;
           schedule_skew 86;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_2_671;
       phases AS;
       from tn_A_671;
       to tm_A_2_671;
       length 17.69;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_2_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_2_671;
     name house2A_tm_A_2_671;
     floor_area 1988;
     schedule_skew -244;
     heating_system_type HEAT_PUMP;
     heating_COP 2.6;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling2*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.15
               range_low -1.275;
               range_high 2.126;
               ramp_low 1.686;
               ramp_high 1.011;
          };

          heating_setpoint heating5*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.15
               range_low -2.126;
               range_high 1.275;
               ramp_low -1.011;
               ramp_high -1.686;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.5;
     object ZIPload {
           base_power LIGHTS*1.14;
           schedule_skew -244;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -244;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 134.3;
          temperature 135;
          thermostat_deadband 2.7;
          location INSIDE;
          tank_UA 4.0;
          demand water7*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.85;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_3_671;
       phases AS;
       from tn_A_671;
       to tm_A_3_671;
       length 11.80;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_3_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_3_671;
     name house3A_tm_A_3_671;
     floor_area 2243;
     schedule_skew 4;
     heating_system_type HEAT_PUMP;
     heating_COP 3.4;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling5*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.06
               range_low -1.415;
               range_high 2.359;
               ramp_low 1.453;
               ramp_high 0.872;
          };

          heating_setpoint heating5*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.06
               range_low -2.359;
               range_high 1.415;
               ramp_low -0.872;
               ramp_high -1.453;
          };

     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.5;
     object ZIPload {
           base_power LIGHTS*1.26;
           schedule_skew 4;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 4;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 138.7;
          temperature 135;
          thermostat_deadband 3.1;
          location INSIDE;
          tank_UA 3.4;
          demand water10*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.94;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_4_671;
       phases AS;
       from tn_A_671;
       to tm_A_4_671;
       length 15.47;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_4_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_4_671;
     name house4A_tm_A_4_671;
     floor_area 1812;
     schedule_skew -226;
     heating_system_type HEAT_PUMP;
     heating_COP 3.4;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling2*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.43
               range_low -0.861;
               range_high 1.435;
               ramp_low 2.816;
               ramp_high 1.690;
          };

          heating_setpoint heating2*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.43
               range_low -1.435;
               range_high 0.861;
               ramp_low -1.690;
               ramp_high -2.816;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.5;
     object ZIPload {
           base_power LIGHTS*0.84;
           schedule_skew -226;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -226;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 125.6;
          temperature 135;
          thermostat_deadband 3.8;
          location INSIDE;
          tank_UA 3.5;
          demand water9*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.57;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_5_671;
       phases AS;
       from tn_A_671;
       to tm_A_5_671;
       length 19.74;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_5_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_5_671;
     name house5A_tm_A_5_671;
     floor_area 1874;
     schedule_skew 772;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling8*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.49
               range_low -0.764;
               range_high 1.274;
               ramp_low 3.259;
               ramp_high 1.955;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.6;
     object ZIPload {
           base_power LIGHTS*1.20;
           schedule_skew 772;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_6_671;
       phases AS;
       from tn_A_671;
       to tm_A_6_671;
       length 13.19;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_6_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_6_671;
     name house6A_tm_A_6_671;
     floor_area 1931;
     schedule_skew 535;
     heating_system_type HEAT_PUMP;
     heating_COP 2.6;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling3*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.06
               range_low -1.413;
               range_high 2.355;
               ramp_low 1.457;
               ramp_high 0.874;
          };

          heating_setpoint heating3*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.06
               range_low -2.355;
               range_high 1.413;
               ramp_low -0.874;
               ramp_high -1.457;
          };

     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.9;
     object ZIPload {
           base_power LIGHTS*0.94;
           schedule_skew 535;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 535;
          tank_volume 50;
          heating_element_capacity 4.2 kW;
          tank_setpoint 131.5;
          temperature 135;
          thermostat_deadband 3.5;
          location INSIDE;
          tank_UA 2.7;
          demand water14*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.94;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_7_671;
       phases AS;
       from tn_A_671;
       to tm_A_7_671;
       length 15.12;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_7_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_7_671;
     name house7A_tm_A_7_671;
     floor_area 2227;
     schedule_skew 2599;
     heating_system_type HEAT_PUMP;
     heating_COP 2.4;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling4*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.29
               range_low -1.061;
               range_high 1.768;
               ramp_low 2.161;
               ramp_high 1.297;
          };

          heating_setpoint heating3*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.29
               range_low -1.768;
               range_high 1.061;
               ramp_low -1.297;
               ramp_high -2.161;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.1;
     object ZIPload {
           base_power LIGHTS*0.90;
           schedule_skew 2599;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2599;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 130.3;
          temperature 135;
          thermostat_deadband 4.5;
          location INSIDE;
          tank_UA 2.1;
          demand water1*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.71;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_8_671;
       phases AS;
       from tn_A_671;
       to tm_A_8_671;
       length 17.50;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_8_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_8_671;
     name house8A_tm_A_8_671;
     floor_area 1700;
     schedule_skew -1121;
     heating_system_type HEAT_PUMP;
     heating_COP 2.8;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling4*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.14
               range_low -1.286;
               range_high 2.143;
               ramp_low 1.667;
               ramp_high 1.000;
          };

          heating_setpoint heating8*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.14
               range_low -2.143;
               range_high 1.286;
               ramp_low -1.000;
               ramp_high -1.667;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.7;
     object ZIPload {
           base_power LIGHTS*0.77;
           schedule_skew -1121;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1121;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 140.0;
          temperature 135;
          thermostat_deadband 3.9;
          location INSIDE;
          tank_UA 3.5;
          demand water17*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.86;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_9_671;
       phases AS;
       from tn_A_671;
       to tm_A_9_671;
       length 18.21;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_9_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_9_671;
     name house9A_tm_A_9_671;
     floor_area 2254;
     schedule_skew -644;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling2*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.54
               range_low -0.687;
               range_high 1.146;
               ramp_low 3.698;
               ramp_high 2.219;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.7;
     object ZIPload {
           base_power LIGHTS*1.01;
           schedule_skew -644;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_10_671;
       phases AS;
       from tn_A_671;
       to tm_A_10_671;
       length 19.27;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_10_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_10_671;
     name house10A_tm_A_10_671;
     floor_area 2120;
     schedule_skew 3600;
     heating_system_type HEAT_PUMP;
     heating_COP 3.4;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling4*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.03
               range_low -1.458;
               range_high 2.430;
               ramp_low 1.391;
               ramp_high 0.835;
          };

          heating_setpoint heating4*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.03
               range_low -2.430;
               range_high 1.458;
               ramp_low -0.835;
               ramp_high -1.391;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.9;
     object ZIPload {
           base_power LIGHTS*1.34;
           schedule_skew 3600;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 3600;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 127.9;
          temperature 135;
          thermostat_deadband 5.2;
          location INSIDE;
          tank_UA 3.9;
          demand water12*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.97;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_11_671;
       phases AS;
       from tn_A_671;
       to tm_A_11_671;
       length 14.19;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_11_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_11_671;
     name house11A_tm_A_11_671;
     floor_area 2197;
     schedule_skew 2316;
     heating_system_type HEAT_PUMP;
     heating_COP 3.3;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling7*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.34
               range_low -0.994;
               range_high 1.657;
               ramp_low 2.351;
               ramp_high 1.411;
          };

          heating_setpoint heating8*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.34
               range_low -1.657;
               range_high 0.994;
               ramp_low -1.411;
               ramp_high -2.351;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.6;
     object ZIPload {
           base_power LIGHTS*1.33;
           schedule_skew 2316;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2316;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 132.7;
          temperature 135;
          thermostat_deadband 3.5;
          location INSIDE;
          tank_UA 3.5;
          demand water1*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.66;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_12_671;
       phases AS;
       from tn_A_671;
       to tm_A_12_671;
       length 12.16;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_12_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_12_671;
     name house12A_tm_A_12_671;
     floor_area 2094;
     schedule_skew -991;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling2*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.09
               range_low -1.362;
               range_high 2.271;
               ramp_low 1.535;
               ramp_high 0.921;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*1.10;
           schedule_skew -991;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_13_671;
       phases AS;
       from tn_A_671;
       to tm_A_13_671;
       length 19.85;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_13_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_13_671;
     name house13A_tm_A_13_671;
     floor_area 2306;
     schedule_skew -3109;
     heating_system_type HEAT_PUMP;
     heating_COP 2.0;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling6*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.40
               range_low -0.906;
               range_high 1.509;
               ramp_low 2.646;
               ramp_high 1.588;
          };

          heating_setpoint heating6*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.40
               range_low -1.509;
               range_high 0.906;
               ramp_low -1.588;
               ramp_high -2.646;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.0;
     object ZIPload {
           base_power LIGHTS*1.21;
           schedule_skew -3109;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -3109;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 129.0;
          temperature 135;
          thermostat_deadband 5.6;
          location INSIDE;
          tank_UA 3.4;
          demand water13*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.60;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_14_671;
       phases AS;
       from tn_A_671;
       to tm_A_14_671;
       length 12.07;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_14_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_14_671;
     name house14A_tm_A_14_671;
     floor_area 2378;
     schedule_skew -2331;
     heating_system_type HEAT_PUMP;
     heating_COP 2.8;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling2*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.18
               range_low -1.233;
               range_high 2.054;
               ramp_low 1.767;
               ramp_high 1.060;
          };

          heating_setpoint heating2*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.18
               range_low -2.054;
               range_high 1.233;
               ramp_low -1.060;
               ramp_high -1.767;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.6;
     object ZIPload {
           base_power LIGHTS*1.43;
           schedule_skew -2331;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -2331;
          tank_volume 50;
          heating_element_capacity 4.7 kW;
          tank_setpoint 128.2;
          temperature 135;
          thermostat_deadband 5.6;
          location INSIDE;
          tank_UA 3.5;
          demand water8*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.82;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_15_671;
       phases AS;
       from tn_A_671;
       to tm_A_15_671;
       length 12.10;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_15_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_15_671;
     name house15A_tm_A_15_671;
     floor_area 2047;
     schedule_skew 1979;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling2*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.13
               range_low -1.300;
               range_high 2.166;
               ramp_low 1.642;
               ramp_high 0.985;
          };

     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.7;
     object ZIPload {
           base_power LIGHTS*1.26;
           schedule_skew 1979;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_16_671;
       phases AS;
       from tn_A_671;
       to tm_A_16_671;
       length 15.74;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_16_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_16_671;
     name house16A_tm_A_16_671;
     floor_area 2335;
     schedule_skew -1814;
     heating_system_type HEAT_PUMP;
     heating_COP 2.4;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling7*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.15
               range_low -1.274;
               range_high 2.123;
               ramp_low 1.688;
               ramp_high 1.013;
          };

          heating_setpoint heating6*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.15
               range_low -2.123;
               range_high 1.274;
               ramp_low -1.013;
               ramp_high -1.688;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.1;
     object ZIPload {
           base_power LIGHTS*1.69;
           schedule_skew -1814;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1814;
          tank_volume 50;
          heating_element_capacity 4.7 kW;
          tank_setpoint 137.5;
          temperature 135;
          thermostat_deadband 3.5;
          location INSIDE;
          tank_UA 2.7;
          demand water3*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.85;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_17_671;
       phases AS;
       from tn_A_671;
       to tm_A_17_671;
       length 17.21;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_17_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_17_671;
     name house17A_tm_A_17_671;
     floor_area 2094;
     schedule_skew 266;
     heating_system_type HEAT_PUMP;
     heating_COP 2.3;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling3*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.34
               range_low -0.989;
               range_high 1.648;
               ramp_low 2.367;
               ramp_high 1.420;
          };

          heating_setpoint heating7*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.34
               range_low -1.648;
               range_high 0.989;
               ramp_low -1.420;
               ramp_high -2.367;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.7;
     object ZIPload {
           base_power LIGHTS*1.25;
           schedule_skew 266;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 266;
          tank_volume 50;
          heating_element_capacity 4.8 kW;
          tank_setpoint 132.1;
          temperature 135;
          thermostat_deadband 2.8;
          location INSIDE;
          tank_UA 3.7;
          demand water12*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.66;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_18_671;
       phases AS;
       from tn_A_671;
       to tm_A_18_671;
       length 11.07;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_18_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_18_671;
     name house18A_tm_A_18_671;
     floor_area 2162;
     schedule_skew -377;
     heating_system_type HEAT_PUMP;
     heating_COP 2.6;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling3*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.40
               range_low -0.904;
               range_high 1.506;
               ramp_low 2.653;
               ramp_high 1.592;
          };

          heating_setpoint heating8*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.40
               range_low -1.506;
               range_high 0.904;
               ramp_low -1.592;
               ramp_high -2.653;
          };

     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.7;
     object ZIPload {
           base_power LIGHTS*0.71;
           schedule_skew -377;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -377;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 129.5;
          temperature 135;
          thermostat_deadband 5.9;
          location INSIDE;
          tank_UA 3.9;
          demand water17*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.60;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_19_671;
       phases AS;
       from tn_A_671;
       to tm_A_19_671;
       length 15.51;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_19_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_19_671;
     name house19A_tm_A_19_671;
     floor_area 2312;
     schedule_skew -3600;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling3*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.36
               range_low -0.966;
               range_high 1.611;
               ramp_low 2.437;
               ramp_high 1.462;
          };

     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.1;
     object ZIPload {
           base_power LIGHTS*0.97;
           schedule_skew -3600;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_20_671;
       phases AS;
       from tn_A_671;
       to tm_A_20_671;
       length 13.43;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_20_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_20_671;
     name house20A_tm_A_20_671;
     floor_area 2432;
     schedule_skew -215;
     heating_system_type HEAT_PUMP;
     heating_COP 2.3;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling2*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.12
               range_low -1.318;
               range_high 2.196;
               ramp_low 1.610;
               ramp_high 0.966;
          };

          heating_setpoint heating2*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.12
               range_low -2.196;
               range_high 1.318;
               ramp_low -0.966;
               ramp_high -1.610;
          };

     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.6;
     object ZIPload {
           base_power LIGHTS*1.48;
           schedule_skew -215;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -215;
          tank_volume 50;
          heating_element_capacity 4.2 kW;
          tank_setpoint 137.6;
          temperature 135;
          thermostat_deadband 5.0;
          location INSIDE;
          tank_UA 3.2;
          demand water20*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.88;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_21_671;
       phases AS;
       from tn_A_671;
       to tm_A_21_671;
       length 16.10;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_21_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_21_671;
     name house21A_tm_A_21_671;
     floor_area 1935;
     schedule_skew 3487;
     heating_system_type HEAT_PUMP;
     heating_COP 3.2;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling5*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.25
               range_low -1.121;
               range_high 1.868;
               ramp_low 2.010;
               ramp_high 1.206;
          };

          heating_setpoint heating5*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.25
               range_low -1.868;
               range_high 1.121;
               ramp_low -1.206;
               ramp_high -2.010;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.1;
     object ZIPload {
           base_power LIGHTS*0.75;
           schedule_skew 3487;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 3487;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 137.2;
          temperature 135;
          thermostat_deadband 4.0;
          location INSIDE;
          tank_UA 3.3;
          demand water10*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.75;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_22_671;
       phases AS;
       from tn_A_671;
       to tm_A_22_671;
       length 16.42;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_22_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_22_671;
     name house22A_tm_A_22_671;
     floor_area 2084;
     schedule_skew 367;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling4*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.17
               range_low -1.240;
               range_high 2.066;
               ramp_low 1.753;
               ramp_high 1.052;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.0;
     object ZIPload {
           base_power LIGHTS*1.19;
           schedule_skew 367;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_23_671;
       phases AS;
       from tn_A_671;
       to tm_A_23_671;
       length 14.24;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_23_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_23_671;
     name house23A_tm_A_23_671;
     floor_area 2422;
     schedule_skew 1532;
     heating_system_type HEAT_PUMP;
     heating_COP 2.9;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling8*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.33
               range_low -1.001;
               range_high 1.668;
               ramp_low 2.331;
               ramp_high 1.399;
          };

          heating_setpoint heating8*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.33
               range_low -1.668;
               range_high 1.001;
               ramp_low -1.399;
               ramp_high -2.331;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.9;
     object ZIPload {
           base_power LIGHTS*1.37;
           schedule_skew 1532;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1532;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 135.6;
          temperature 135;
          thermostat_deadband 5.6;
          location INSIDE;
          tank_UA 3.0;
          demand water15*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.67;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_24_671;
       phases AS;
       from tn_A_671;
       to tm_A_24_671;
       length 18.99;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_24_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_24_671;
     name house24A_tm_A_24_671;
     floor_area 2044;
     schedule_skew 3600;
     heating_system_type HEAT_PUMP;
     heating_COP 3.2;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling1*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.46
               range_low -0.810;
               range_high 1.350;
               ramp_low 3.036;
               ramp_high 1.822;
          };

          heating_setpoint heating4*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.46
               range_low -1.350;
               range_high 0.810;
               ramp_low -1.822;
               ramp_high -3.036;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.6;
     object ZIPload {
           base_power LIGHTS*1.08;
           schedule_skew 3600;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 3600;
          tank_volume 50;
          heating_element_capacity 4.1 kW;
          tank_setpoint 131.0;
          temperature 135;
          thermostat_deadband 3.1;
          location INSIDE;
          tank_UA 3.2;
          demand water19*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.54;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_25_671;
       phases AS;
       from tn_A_671;
       to tm_A_25_671;
       length 18.69;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_25_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_25_671;
     name house25A_tm_A_25_671;
     floor_area 2002;
     schedule_skew -1619;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling3*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.26
               range_low -1.113;
               range_high 1.855;
               ramp_low 2.029;
               ramp_high 1.218;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.9;
     object ZIPload {
           base_power LIGHTS*1.24;
           schedule_skew -1619;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_26_671;
       phases AS;
       from tn_A_671;
       to tm_A_26_671;
       length 10.11;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_26_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_26_671;
     name house26A_tm_A_26_671;
     floor_area 2154;
     schedule_skew 1783;
     heating_system_type HEAT_PUMP;
     heating_COP 2.1;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling5*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.26
               range_low -1.113;
               range_high 1.854;
               ramp_low 2.030;
               ramp_high 1.218;
          };

          heating_setpoint heating5*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.26
               range_low -1.854;
               range_high 1.113;
               ramp_low -1.218;
               ramp_high -2.030;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.4;
     object ZIPload {
           base_power LIGHTS*1.08;
           schedule_skew 1783;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1783;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 129.6;
          temperature 135;
          thermostat_deadband 5.5;
          location INSIDE;
          tank_UA 3.0;
          demand water15*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.74;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_27_671;
       phases AS;
       from tn_A_671;
       to tm_A_27_671;
       length 11.90;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_27_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_27_671;
     name house27A_tm_A_27_671;
     floor_area 2316;
     schedule_skew -1843;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling6*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.26
               range_low -1.108;
               range_high 1.847;
               ramp_low 2.041;
               ramp_high 1.224;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.4;
     object ZIPload {
           base_power LIGHTS*1.72;
           schedule_skew -1843;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_28_671;
       phases AS;
       from tn_A_671;
       to tm_A_28_671;
       length 18.68;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_28_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_28_671;
     name house28A_tm_A_28_671;
     floor_area 2172;
     schedule_skew 263;
     heating_system_type HEAT_PUMP;
     heating_COP 3.4;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling3*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.01
               range_low -1.478;
               range_high 2.463;
               ramp_low 1.363;
               ramp_high 0.818;
          };

          heating_setpoint heating2*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.01
               range_low -2.463;
               range_high 1.478;
               ramp_low -0.818;
               ramp_high -1.363;
          };

     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.1;
     object ZIPload {
           base_power LIGHTS*1.42;
           schedule_skew 263;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 263;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 129.2;
          temperature 135;
          thermostat_deadband 5.6;
          location INSIDE;
          tank_UA 3.5;
          demand water13*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.99;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_29_671;
       phases AS;
       from tn_A_671;
       to tm_A_29_671;
       length 12.29;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_29_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_29_671;
     name house29A_tm_A_29_671;
     floor_area 2168;
     schedule_skew -506;
     heating_system_type HEAT_PUMP;
     heating_COP 3.1;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling2*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.27
               range_low -1.095;
               range_high 1.825;
               ramp_low 2.073;
               ramp_high 1.244;
          };

          heating_setpoint heating5*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.27
               range_low -1.825;
               range_high 1.095;
               ramp_low -1.244;
               ramp_high -2.073;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.2;
     object ZIPload {
           base_power LIGHTS*1.30;
           schedule_skew -506;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -506;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 135.4;
          temperature 135;
          thermostat_deadband 4.6;
          location INSIDE;
          tank_UA 2.4;
          demand water17*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.73;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_30_671;
       phases AS;
       from tn_A_671;
       to tm_A_30_671;
       length 19.82;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_30_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_30_671;
     name house30A_tm_A_30_671;
     floor_area 2109;
     schedule_skew 1770;
     heating_system_type HEAT_PUMP;
     heating_COP 2.1;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling6*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.17
               range_low -1.238;
               range_high 2.063;
               ramp_low 1.757;
               ramp_high 1.054;
          };

          heating_setpoint heating2*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.17
               range_low -2.063;
               range_high 1.238;
               ramp_low -1.054;
               ramp_high -1.757;
          };

     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*1.29;
           schedule_skew 1770;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1770;
          tank_volume 50;
          heating_element_capacity 4.2 kW;
          tank_setpoint 133.2;
          temperature 135;
          thermostat_deadband 2.8;
          location INSIDE;
          tank_UA 3.0;
          demand water15*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.83;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_31_671;
       phases AS;
       from tn_A_671;
       to tm_A_31_671;
       length 18.34;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_31_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_31_671;
     name house31A_tm_A_31_671;
     floor_area 2304;
     schedule_skew -2459;
     heating_system_type HEAT_PUMP;
     heating_COP 2.2;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling2*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.26
               range_low -1.111;
               range_high 1.852;
               ramp_low 2.033;
               ramp_high 1.220;
          };

          heating_setpoint heating3*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.26
               range_low -1.852;
               range_high 1.111;
               ramp_low -1.220;
               ramp_high -2.033;
          };

     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.2;
     object ZIPload {
           base_power LIGHTS*1.19;
           schedule_skew -2459;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -2459;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 134.7;
          temperature 135;
          thermostat_deadband 3.7;
          location INSIDE;
          tank_UA 2.8;
          demand water16*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.74;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_32_671;
       phases AS;
       from tn_A_671;
       to tm_A_32_671;
       length 19.15;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_32_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_32_671;
     name house32A_tm_A_32_671;
     floor_area 1456;
     schedule_skew -863;
     heating_system_type HEAT_PUMP;
     heating_COP 2.5;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling6*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.44
               range_low -0.842;
               range_high 1.403;
               ramp_low 2.898;
               ramp_high 1.739;
          };

          heating_setpoint heating1*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.44
               range_low -1.403;
               range_high 0.842;
               ramp_low -1.739;
               ramp_high -2.898;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.6;
     object ZIPload {
           base_power LIGHTS*0.82;
           schedule_skew -863;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -863;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 135.5;
          temperature 135;
          thermostat_deadband 5.1;
          location INSIDE;
          tank_UA 2.8;
          demand water11*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.56;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_33_671;
       phases AS;
       from tn_A_671;
       to tm_A_33_671;
       length 19.30;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_33_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_33_671;
     name house33A_tm_A_33_671;
     floor_area 1436;
     schedule_skew 2592;
     heating_system_type HEAT_PUMP;
     heating_COP 3.3;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling1*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.20
               range_low -1.193;
               range_high 1.989;
               ramp_low 1.848;
               ramp_high 1.109;
          };

          heating_setpoint heating3*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.20
               range_low -1.989;
               range_high 1.193;
               ramp_low -1.109;
               ramp_high -1.848;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.8;
     object ZIPload {
           base_power LIGHTS*0.73;
           schedule_skew 2592;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2592;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 133.9;
          temperature 135;
          thermostat_deadband 5.9;
          location INSIDE;
          tank_UA 3.6;
          demand water19*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.80;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_34_671;
       phases AS;
       from tn_A_671;
       to tm_A_34_671;
       length 15.18;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_34_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_34_671;
     name house34A_tm_A_34_671;
     floor_area 1867;
     schedule_skew 963;
     heating_system_type HEAT_PUMP;
     heating_COP 2.8;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling3*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.56
               range_low -0.665;
               range_high 1.109;
               ramp_low 3.843;
               ramp_high 2.306;
          };

          heating_setpoint heating3*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.56
               range_low -1.109;
               range_high 0.665;
               ramp_low -2.306;
               ramp_high -3.843;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.2;
     object ZIPload {
           base_power LIGHTS*1.09;
           schedule_skew 963;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 963;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 129.9;
          temperature 135;
          thermostat_deadband 2.9;
          location INSIDE;
          tank_UA 2.3;
          demand water5*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.44;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_35_671;
       phases AS;
       from tn_A_671;
       to tm_A_35_671;
       length 16.31;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_35_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_35_671;
     name house35A_tm_A_35_671;
     floor_area 2134;
     schedule_skew -1805;
     heating_system_type HEAT_PUMP;
     heating_COP 2.4;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling8*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.20
               range_low -1.197;
               range_high 1.996;
               ramp_low 1.839;
               ramp_high 1.103;
          };

          heating_setpoint heating3*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.20
               range_low -1.996;
               range_high 1.197;
               ramp_low -1.103;
               ramp_high -1.839;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.4;
     object ZIPload {
           base_power LIGHTS*0.95;
           schedule_skew -1805;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1805;
          tank_volume 50;
          heating_element_capacity 5.1 kW;
          tank_setpoint 128.5;
          temperature 135;
          thermostat_deadband 5.0;
          location INSIDE;
          tank_UA 3.9;
          demand water16*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.80;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_36_671;
       phases AS;
       from tn_A_671;
       to tm_A_36_671;
       length 19.42;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_36_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_36_671;
     name house36A_tm_A_36_671;
     floor_area 1622;
     schedule_skew -1850;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling5*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.45
               range_low -0.828;
               range_high 1.379;
               ramp_low 2.959;
               ramp_high 1.775;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.8;
     object ZIPload {
           base_power LIGHTS*1.09;
           schedule_skew -1850;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_37_671;
       phases AS;
       from tn_A_671;
       to tm_A_37_671;
       length 18.25;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_37_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_37_671;
     name house37A_tm_A_37_671;
     floor_area 2054;
     schedule_skew 1480;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling7*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.31
               range_low -1.035;
               range_high 1.724;
               ramp_low 2.233;
               ramp_high 1.340;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.0;
     object ZIPload {
           base_power LIGHTS*1.03;
           schedule_skew 1480;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_38_671;
       phases AS;
       from tn_A_671;
       to tm_A_38_671;
       length 19.55;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_38_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_38_671;
     name house38A_tm_A_38_671;
     floor_area 2133;
     schedule_skew -2562;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling2*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.32
               range_low -1.016;
               range_high 1.693;
               ramp_low 2.287;
               ramp_high 1.372;
          };

     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.3;
     object ZIPload {
           base_power LIGHTS*1.27;
           schedule_skew -2562;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_39_671;
       phases AS;
       from tn_A_671;
       to tm_A_39_671;
       length 16.46;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_39_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_39_671;
     name house39A_tm_A_39_671;
     floor_area 1893;
     schedule_skew -503;
     heating_system_type HEAT_PUMP;
     heating_COP 2.6;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling5*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.12
               range_low -1.327;
               range_high 2.211;
               ramp_low 1.595;
               ramp_high 0.957;
          };

          heating_setpoint heating8*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.12
               range_low -2.211;
               range_high 1.327;
               ramp_low -0.957;
               ramp_high -1.595;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.8;
     object ZIPload {
           base_power LIGHTS*1.22;
           schedule_skew -503;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -503;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 129.4;
          temperature 135;
          thermostat_deadband 5.9;
          location INSIDE;
          tank_UA 2.9;
          demand water17*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.88;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_40_671;
       phases AS;
       from tn_A_671;
       to tm_A_40_671;
       length 18.55;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_40_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_40_671;
     name house40A_tm_A_40_671;
     floor_area 2394;
     schedule_skew 2027;
     heating_system_type HEAT_PUMP;
     heating_COP 2.9;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling5*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.04
               range_low -1.437;
               range_high 2.395;
               ramp_low 1.421;
               ramp_high 0.853;
          };

          heating_setpoint heating3*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.04
               range_low -2.395;
               range_high 1.437;
               ramp_low -0.853;
               ramp_high -1.421;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.9;
     object ZIPload {
           base_power LIGHTS*1.19;
           schedule_skew 2027;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2027;
          tank_volume 50;
          heating_element_capacity 4.7 kW;
          tank_setpoint 135.1;
          temperature 135;
          thermostat_deadband 5.0;
          location INSIDE;
          tank_UA 3.5;
          demand water13*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.96;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_41_671;
       phases AS;
       from tn_A_671;
       to tm_A_41_671;
       length 18.57;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_41_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_41_671;
     name house41A_tm_A_41_671;
     floor_area 1778;
     schedule_skew 1361;
     heating_system_type HEAT_PUMP;
     heating_COP 3.0;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling3*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.05
               range_low -1.431;
               range_high 2.384;
               ramp_low 1.430;
               ramp_high 0.858;
          };

          heating_setpoint heating1*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.05
               range_low -2.384;
               range_high 1.431;
               ramp_low -0.858;
               ramp_high -1.430;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.9;
     object ZIPload {
           base_power LIGHTS*0.76;
           schedule_skew 1361;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1361;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 131.5;
          temperature 135;
          thermostat_deadband 4.9;
          location INSIDE;
          tank_UA 3.2;
          demand water15*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.95;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_42_671;
       phases AS;
       from tn_A_671;
       to tm_A_42_671;
       length 16.34;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_42_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_42_671;
     name house42A_tm_A_42_671;
     floor_area 1700;
     schedule_skew -959;
     heating_system_type HEAT_PUMP;
     heating_COP 3.5;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling3*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.33
               range_low -0.998;
               range_high 1.663;
               ramp_low 2.340;
               ramp_high 1.404;
          };

          heating_setpoint heating5*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.33
               range_low -1.663;
               range_high 0.998;
               ramp_low -1.404;
               ramp_high -2.340;
          };

     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.0;
     object ZIPload {
           base_power LIGHTS*1.32;
           schedule_skew -959;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -959;
          tank_volume 50;
          heating_element_capacity 4.7 kW;
          tank_setpoint 132.9;
          temperature 135;
          thermostat_deadband 2.6;
          location INSIDE;
          tank_UA 2.6;
          demand water9*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.67;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_43_671;
       phases AS;
       from tn_A_671;
       to tm_A_43_671;
       length 13.21;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_43_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_43_671;
     name house43A_tm_A_43_671;
     floor_area 1736;
     schedule_skew -523;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling7*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.16
               range_low -1.255;
               range_high 2.091;
               ramp_low 1.725;
               ramp_high 1.035;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*1.21;
           schedule_skew -523;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_44_671;
       phases AS;
       from tn_A_671;
       to tm_A_44_671;
       length 15.65;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_44_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_44_671;
     name house44A_tm_A_44_671;
     floor_area 2282;
     schedule_skew 2264;
     heating_system_type HEAT_PUMP;
     heating_COP 3.2;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling4*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.44
               range_low -0.840;
               range_high 1.399;
               ramp_low 2.907;
               ramp_high 1.744;
          };

          heating_setpoint heating2*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.44
               range_low -1.399;
               range_high 0.840;
               ramp_low -1.744;
               ramp_high -2.907;
          };

     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.6;
     object ZIPload {
           base_power LIGHTS*1.52;
           schedule_skew 2264;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2264;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 137.3;
          temperature 135;
          thermostat_deadband 3.0;
          location INSIDE;
          tank_UA 3.5;
          demand water13*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.56;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_45_671;
       phases AS;
       from tn_A_671;
       to tm_A_45_671;
       length 16.80;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_45_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_45_671;
     name house45A_tm_A_45_671;
     floor_area 2434;
     schedule_skew 430;
     heating_system_type HEAT_PUMP;
     heating_COP 2.8;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling8*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.42
               range_low -0.870;
               range_high 1.450;
               ramp_low 2.783;
               ramp_high 1.670;
          };

          heating_setpoint heating6*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.42
               range_low -1.450;
               range_high 0.870;
               ramp_low -1.670;
               ramp_high -2.783;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.6;
     object ZIPload {
           base_power LIGHTS*1.29;
           schedule_skew 430;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 430;
          tank_volume 50;
          heating_element_capacity 4.8 kW;
          tank_setpoint 132.9;
          temperature 135;
          thermostat_deadband 2.8;
          location INSIDE;
          tank_UA 2.4;
          demand water6*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.58;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_46_671;
       phases AS;
       from tn_A_671;
       to tm_A_46_671;
       length 11.78;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_46_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_46_671;
     name house46A_tm_A_46_671;
     floor_area 1538;
     schedule_skew 89;
     heating_system_type HEAT_PUMP;
     heating_COP 2.1;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling5*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.48
               range_low -0.779;
               range_high 1.299;
               ramp_low 3.182;
               ramp_high 1.909;
          };

          heating_setpoint heating5*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.48
               range_low -1.299;
               range_high 0.779;
               ramp_low -1.909;
               ramp_high -3.182;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.4;
     object ZIPload {
           base_power LIGHTS*0.86;
           schedule_skew 89;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 89;
          tank_volume 50;
          heating_element_capacity 4.7 kW;
          tank_setpoint 129.5;
          temperature 135;
          thermostat_deadband 3.0;
          location INSIDE;
          tank_UA 3.8;
          demand water18*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.52;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_47_671;
       phases AS;
       from tn_A_671;
       to tm_A_47_671;
       length 12.27;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_47_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_47_671;
     name house47A_tm_A_47_671;
     floor_area 2197;
     schedule_skew 2291;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling5*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.34
               range_low -0.988;
               range_high 1.646;
               ramp_low 2.371;
               ramp_high 1.423;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*0.82;
           schedule_skew 2291;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_48_671;
       phases AS;
       from tn_A_671;
       to tm_A_48_671;
       length 19.29;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_48_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_48_671;
     name house48A_tm_A_48_671;
     floor_area 2066;
     schedule_skew -2517;
     heating_system_type HEAT_PUMP;
     heating_COP 2.4;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling8*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.22
               range_low -1.168;
               range_high 1.947;
               ramp_low 1.902;
               ramp_high 1.141;
          };

          heating_setpoint heating6*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.22
               range_low -1.947;
               range_high 1.168;
               ramp_low -1.141;
               ramp_high -1.902;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.1;
     object ZIPload {
           base_power LIGHTS*1.50;
           schedule_skew -2517;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -2517;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 131.0;
          temperature 135;
          thermostat_deadband 3.3;
          location INSIDE;
          tank_UA 2.8;
          demand water20*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.78;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_49_671;
       phases AS;
       from tn_A_671;
       to tm_A_49_671;
       length 16.77;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_49_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_49_671;
     name house49A_tm_A_49_671;
     floor_area 1948;
     schedule_skew 865;
     heating_system_type HEAT_PUMP;
     heating_COP 2.9;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling2*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.41
               range_low -0.880;
               range_high 1.467;
               ramp_low 2.742;
               ramp_high 1.645;
          };

          heating_setpoint heating3*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.41
               range_low -1.467;
               range_high 0.880;
               ramp_low -1.645;
               ramp_high -2.742;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.7;
     object ZIPload {
           base_power LIGHTS*1.00;
           schedule_skew 865;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 865;
          tank_volume 50;
          heating_element_capacity 4.8 kW;
          tank_setpoint 134.5;
          temperature 135;
          thermostat_deadband 4.1;
          location INSIDE;
          tank_UA 3.9;
          demand water19*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.59;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_50_671;
       phases AS;
       from tn_A_671;
       to tm_A_50_671;
       length 17.17;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_50_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_50_671;
     name house50A_tm_A_50_671;
     floor_area 1850;
     schedule_skew 979;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling7*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.19
               range_low -1.208;
               range_high 2.013;
               ramp_low 1.817;
               ramp_high 1.090;
          };

     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.7;
     object ZIPload {
           base_power LIGHTS*0.97;
           schedule_skew 979;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_51_671;
       phases AS;
       from tn_A_671;
       to tm_A_51_671;
       length 13.62;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_51_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_51_671;
     name house51A_tm_A_51_671;
     floor_area 1809;
     schedule_skew 1232;
     heating_system_type HEAT_PUMP;
     heating_COP 2.7;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling8*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.46
               range_low -0.807;
               range_high 1.345;
               ramp_low 3.051;
               ramp_high 1.831;
          };

          heating_setpoint heating4*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.46
               range_low -1.345;
               range_high 0.807;
               ramp_low -1.831;
               ramp_high -3.051;
          };

     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*0.77;
           schedule_skew 1232;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1232;
          tank_volume 50;
          heating_element_capacity 4.9 kW;
          tank_setpoint 129.5;
          temperature 135;
          thermostat_deadband 5.6;
          location INSIDE;
          tank_UA 3.8;
          demand water6*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.54;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_52_671;
       phases AS;
       from tn_A_671;
       to tm_A_52_671;
       length 18.86;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_52_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_52_671;
     name house52A_tm_A_52_671;
     floor_area 2245;
     schedule_skew 2033;
     heating_system_type HEAT_PUMP;
     heating_COP 3.3;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling8*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.46
               range_low -0.811;
               range_high 1.352;
               ramp_low 3.031;
               ramp_high 1.818;
          };

          heating_setpoint heating3*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.46
               range_low -1.352;
               range_high 0.811;
               ramp_low -1.818;
               ramp_high -3.031;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.5;
     object ZIPload {
           base_power LIGHTS*1.28;
           schedule_skew 2033;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2033;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 127.8;
          temperature 135;
          thermostat_deadband 5.3;
          location INSIDE;
          tank_UA 3.0;
          demand water2*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.54;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_53_671;
       phases AS;
       from tn_A_671;
       to tm_A_53_671;
       length 19.19;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_53_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_53_671;
     name house53A_tm_A_53_671;
     floor_area 2323;
     schedule_skew 2250;
     heating_system_type HEAT_PUMP;
     heating_COP 2.7;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling4*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.39
               range_low -0.920;
               range_high 1.533;
               ramp_low 2.594;
               ramp_high 1.556;
          };

          heating_setpoint heating2*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.39
               range_low -1.533;
               range_high 0.920;
               ramp_low -1.556;
               ramp_high -2.594;
          };

     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.2;
     object ZIPload {
           base_power LIGHTS*1.13;
           schedule_skew 2250;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2250;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 130.8;
          temperature 135;
          thermostat_deadband 3.8;
          location INSIDE;
          tank_UA 2.9;
          demand water11*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.61;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_54_671;
       phases AS;
       from tn_A_671;
       to tm_A_54_671;
       length 10.76;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_54_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_54_671;
     name house54A_tm_A_54_671;
     floor_area 1843;
     schedule_skew 2871;
     heating_system_type HEAT_PUMP;
     heating_COP 3.2;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling6*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.12
               range_low -1.318;
               range_high 2.197;
               ramp_low 1.609;
               ramp_high 0.965;
          };

          heating_setpoint heating6*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.12
               range_low -2.197;
               range_high 1.318;
               ramp_low -0.965;
               ramp_high -1.609;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.9;
     object ZIPload {
           base_power LIGHTS*0.89;
           schedule_skew 2871;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2871;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 124.4;
          temperature 135;
          thermostat_deadband 6.0;
          location INSIDE;
          tank_UA 2.0;
          demand water11*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.88;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_55_671;
       phases AS;
       from tn_A_671;
       to tm_A_55_671;
       length 11.72;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_55_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_55_671;
     name house55A_tm_A_55_671;
     floor_area 2392;
     schedule_skew -585;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling5*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.55
               range_low -0.679;
               range_high 1.131;
               ramp_low 3.754;
               ramp_high 2.252;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.7;
     object ZIPload {
           base_power LIGHTS*1.56;
           schedule_skew -585;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_56_671;
       phases AS;
       from tn_A_671;
       to tm_A_56_671;
       length 13.97;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_56_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_56_671;
     name house56A_tm_A_56_671;
     floor_area 2120;
     schedule_skew 2035;
     heating_system_type HEAT_PUMP;
     heating_COP 2.0;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling2*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.42
               range_low -0.868;
               range_high 1.447;
               ramp_low 2.788;
               ramp_high 1.673;
          };

          heating_setpoint heating8*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.42
               range_low -1.447;
               range_high 0.868;
               ramp_low -1.673;
               ramp_high -2.788;
          };

     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.9;
     object ZIPload {
           base_power LIGHTS*1.16;
           schedule_skew 2035;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2035;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 131.9;
          temperature 135;
          thermostat_deadband 4.1;
          location INSIDE;
          tank_UA 2.3;
          demand water11*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.58;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_57_671;
       phases AS;
       from tn_A_671;
       to tm_A_57_671;
       length 14.42;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_57_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_57_671;
     name house57A_tm_A_57_671;
     floor_area 1852;
     schedule_skew 204;
     heating_system_type HEAT_PUMP;
     heating_COP 2.7;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling4*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.47
               range_low -0.799;
               range_high 1.331;
               ramp_low 3.090;
               ramp_high 1.854;
          };

          heating_setpoint heating5*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.47
               range_low -1.331;
               range_high 0.799;
               ramp_low -1.854;
               ramp_high -3.090;
          };

     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.2;
     object ZIPload {
           base_power LIGHTS*0.79;
           schedule_skew 204;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 204;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 126.9;
          temperature 135;
          thermostat_deadband 3.0;
          location INSIDE;
          tank_UA 2.4;
          demand water15*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.53;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_58_671;
       phases AS;
       from tn_A_671;
       to tm_A_58_671;
       length 18.30;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_58_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_58_671;
     name house58A_tm_A_58_671;
     floor_area 2625;
     schedule_skew -228;
     heating_system_type HEAT_PUMP;
     heating_COP 2.8;
     cooling_system_type ELECTRIC;
          object passive_controller {
               base_setpoint cooling2*1;
               control_mode RAMP;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop cooling_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation 2.05
               range_low -1.418;
               range_high 2.363;
               ramp_low 1.449;
               ramp_high 0.869;
          };

          heating_setpoint heating3*1;
          object passive_controller {
               base_setpoint 100;
               control_mode NONE;
               sensitivity 1;
               expectation_obj Market_1;
               expectation_prop avg24;
               setpoint_prop heating_setpoint;
               state_prop override;
               observation_obj Market_1;
               observation_prop current_market.clearing_price;
               mean_observation_prop avg24;
               stdev_observation_prop std24;

               // Standard deviation -2.05
               range_low -2.363;
               range_high 1.418;
               ramp_low -0.869;
               ramp_high -1.449;
          };

     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.7;
     object ZIPload {
           base_power LIGHTS*0.89;
           schedule_skew -228;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -228;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 123.6;
          temperature 135;
          thermostat_deadband 3.1;
          location INSIDE;
          tank_UA 2.1;
          demand water14*1;
          object passive_controller {
          	  period 300;
              control_mode PROBABILITY_OFF;
          	  distribution_type NORMAL;
          	  observation_object Market_1;
          	  expectation_object Market_1;
          	  comfort_level 0.95;
          	  state_property override;
          	  observation_property current_market.clearing_price;
          	  stdev_observation_property std24;
          	  expectation_property avg24;
          };
     };

}

object triplex_line {
       name tl_A_59_671;
