//Input feeder information for IEEE 13 node with different cases.
//Started on 10/21/09. This version created 16-Nov-2010 09:06:13.

clock {
     timezone PST+8PDT;
     starttime '2000-08-01 00:00:00';
     stoptime '2000-08-08 00:00:00';
}

#include "light_schedule.glm";
#include "water_and_setpoint_schedule.glm";
#include "battery_schedule.glm";
#define stylesheet=http://gridlab-d.svn.sourceforge.net/viewvc/gridlab-d/trunk/core/gridlabd-2_0
#set minimum_timestep=60;
#set profiler=1;
#set relax_naming_rules=1;

module tape;
module climate;
module residential {
     implicit_enduses NONE;
};
module generators;
module powerflow {
     solver_method FBS;
     NR_iteration_limit 50;
};

object climate {
     name "Seattle WA";
     tmyfile "WA-Seattle.tmy2";
     interpolate QUADRATIC;
};

//Configurations

object overhead_line_conductor {     
      name overhead_line_conductor_6010;     
      geometric_mean_radius 0.031300;     
      resistance 0.185900;     
}       

object overhead_line_conductor {     
      name overhead_line_conductor_6020;     
      geometric_mean_radius 0.00814;     
      resistance 0.592000;     
}       

object overhead_line_conductor {     
      name overhead_line_conductor_6030;     
      geometric_mean_radius 0.004460;     
      resistance 1.120000;     
}       

object underground_line_conductor {     
      name underground_line_conductor_6060;     
      outer_diameter 1.290000;     
      conductor_gmr 0.017100;     
      conductor_diameter 0.567000;     
      conductor_resistance 0.410000;     
      neutral_gmr 0.0020800;     
      neutral_resistance 14.87200;     
      neutral_diameter 0.0640837;     
      neutral_strands 13.000000;     
      shield_gmr 0.000000;     
      shield_resistance 0.000000;     
}       

object underground_line_conductor {     
      name underground_line_conductor_6070;     
      outer_diameter 1.060000;     
      conductor_gmr 0.011100;     
      conductor_diameter 0.368000;     
      conductor_resistance 0.970000;     
      neutral_gmr 0.011100;     
      neutral_resistance 0.970000;     
      neutral_diameter 0.0640837;     
      neutral_strands 6.000000;     
      shield_gmr 0.000000;     
      shield_resistance 0.000000;     
}       

object line_spacing {     
      name line_spacing_500601;     
      distance_AB 2.5;     
      distance_AC 4.5;     
      distance_BC 7.0;     
      distance_BN 5.656854;     
      distance_AN 4.272002;     
      distance_CN 5.0;     
}       

object line_spacing {     
      name line_spacing_500602;     
      distance_AC 2.5;     
      distance_AB 4.5;     
      distance_BC 7.0;     
      distance_CN 5.656854;     
      distance_AN 4.272002;     
      distance_BN 5.0;     
}       

object line_spacing {     
      name line_spacing_505603;     
      distance_AC 0.0;     
      distance_AB 0.0;     
      distance_BC 7.0;     
      distance_AN 0.0;     
      distance_CN 5.656854;     
      distance_BN 5.0;     
}       

object line_spacing {     
      name line_spacing_505604;     
      distance_AC 7.0;     
      distance_AB 0.0;     
      distance_BC 0.0;     
      distance_AN 5.656854;     
      distance_CN 5.0;     
      distance_BN 0.0;     
}       

object line_spacing {     
      name line_spacing_510;     
      distance_AC 0.0;     
      distance_AB 0.0;     
      distance_BC 0.0;     
      distance_AN 0.0;     
      distance_CN 5.0;     
      distance_BN 0.0;     
}       

object line_configuration {     
      name line_configuration_601;     
      conductor_A overhead_line_conductor_6010;     
      conductor_B overhead_line_conductor_6010;     
      conductor_C overhead_line_conductor_6010;     
      conductor_N overhead_line_conductor_6020;     
      spacing line_spacing_500601;     
}       

object line_configuration {     
      name line_configuration_602;     
      conductor_A overhead_line_conductor_6020;     
      conductor_B overhead_line_conductor_6020;     
      conductor_C overhead_line_conductor_6020;     
      conductor_N overhead_line_conductor_6020;     
      spacing line_spacing_500602;     
}       

object line_configuration {     
      name line_configuration_603;     
      conductor_B overhead_line_conductor_6030;     
      conductor_C overhead_line_conductor_6030;     
      conductor_N overhead_line_conductor_6030;     
      spacing line_spacing_505603;     
}       

object line_configuration {     
      name line_configuration_604;     
      conductor_A overhead_line_conductor_6030;     
      conductor_C overhead_line_conductor_6030;     
      conductor_N overhead_line_conductor_6030;     
      spacing line_spacing_505604;     
}       

object line_configuration {     
      name line_configuration_605;     
      conductor_C overhead_line_conductor_6030;     
      conductor_N overhead_line_conductor_6030;     
      spacing line_spacing_510;     
}       

object line_spacing {     
      name line_spacing_515;     
      distance_AB 0.500000;     
      distance_BC 0.500000;     
      distance_AC 1.000000;     
      distance_AN 0.000000;     
      distance_BN 0.000000;     
      distance_CN 0.000000;     
}       

object line_spacing {     
      name line_spacing_520;     
      distance_AB 0.000000;     
      distance_BC 0.000000;     
      distance_AC 0.000000;     
      distance_AN 0.083333;     
      distance_BN 0.000000;     
      distance_CN 0.000000;     
}       

object line_configuration {     
      name line_configuration_606;     
      conductor_A underground_line_conductor_6060;     
      conductor_B underground_line_conductor_6060;     
      conductor_C underground_line_conductor_6060;     
      spacing line_spacing_515;     
}       

object line_configuration {     
      name line_configuration_607;     
      conductor_A underground_line_conductor_6070;     
      conductor_N underground_line_conductor_6070;     
      spacing line_spacing_520;     
}       

object transformer_configuration {     
      name transformer_configuration_400;     
      connect_type WYE_WYE;     
      install_type PADMOUNT;     
      power_rating 500;     
      primary_voltage 4160;     
      secondary_voltage 480;     
      resistance 0.011;     
      reactance 0.02;     
}       

object regulator_configuration {     
      name regulator_configuration_6506321;     
      connect_type 1;     
      band_center 2401;     
      band_width 40;     
      time_delay 30.0;     
      raise_taps 16;     
      lower_taps 16;     
      current_transducer_ratio 700;     
      power_transducer_ratio 20;     
      compensator_r_setting_A 3.0;     
      compensator_r_setting_B 3.0;     
      compensator_r_setting_C 3.0;     
      compensator_x_setting_A 9.0;     
      compensator_x_setting_B 9.0;     
      compensator_x_setting_C 9.0;     
      CT_phase ABC;     
      PT_phase ABC;     
      regulation 0.10;     
      Control OUTPUT_VOLTAGE;     
      Type A;     
      tap_pos_A 1;     
      tap_pos_B 1;     
      tap_pos_C 1;     
}       

object transformer_configuration {
     name trans_config_to_feeder;
     connect_type WYE_WYE;
     install_type PADMOUNT;
     primary_voltage 33000;
     secondary_voltage 2401.777;
     power_rating 5 MVA;
     impedance 0.00033+0.0022j;
}

object node {
     name network_node;
     bustype SWING;
     nominal_voltage 33000;
     phases ABCN;
}

object transformer {
     name substation_transformer;
      groupid Distribution_Trans;
     from network_node;
     to 650;
     phases ABCN;
     configuration trans_config_to_feeder;
};       
object overhead_line {     
      groupid Distribution_Line;
      phases BCN;     
      name 632-645;     
      from 632;     
      to 645;     
      length 500;     
      configuration line_configuration_603;     
}       
object overhead_line {     
      groupid Distribution_Line;
      phases BCN;     
      name 645-646;     
      from 645;     
      to 646;     
      length 300;     
      configuration line_configuration_603;     
}       
object overhead_line {     
      groupid Distribution_Line;
      phases ABCN;     
      name 630-632;     
      from 630;     
      to 632;     
      length 2000;     
      configuration line_configuration_601;     
}       
object overhead_line {     
      groupid Distribution_Line;
      phases ABCN;     
      name 632-6321;     
      from 632;     
      to 6321;     
      length 500;     
      configuration line_configuration_601;     
}       
object overhead_line {     
      groupid Distribution_Line;
      phases ABCN;     
      name 6321-671;     
      from 6321;     
      to 671;     
      length 1500;     
      configuration line_configuration_601;     
}       
object overhead_line {     
      groupid Distribution_Line;
      phases ABCN;     
      name 671-680;     
      from 671;     
      to 680;     
      length 1000;     
      configuration line_configuration_601;     
}       
object overhead_line {     
      groupid Distribution_Line;
      phases ACN;     
      name 671-684;     
      from 671;     
      to 684;     
      length 300;     
      configuration line_configuration_604;     
}       
object overhead_line {     
      groupid Distribution_Line;
      phases CN;     
      name 684-611;     
      from 684;     
      to 611;     
      length 300;     
      configuration line_configuration_605;     
}       
object underground_line {     
      groupid Distribution_Line;
      phases AN;     
      name 684-652;     
      from 684;     
      to 652;     
      length 800;     
      configuration line_configuration_607;     
}       
object underground_line {     
      groupid Distribution_Line;
      phases ABC;     
      name 692-675;     
      from 692;     
      to 675;     
      length 2500;     
      configuration line_configuration_606;     
}       
object overhead_line {     
      groupid Distribution_Line;
      phases ABCN;     
      name 632-633;     
      from 632;     
      to 633;     
      length 500;     
      configuration line_configuration_602;     
}       
object meter {     
      name 633;     
      phases ABCN;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       
object node {     
      name 630;     
      phases ABCN;     
      voltage_A 2401.7771+0j;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       
object node {     
      name 632;     
      phases ABCN;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       
object node {     
      name 650;     
      phases ABCN;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       
object node {     
      name 680;     
      phases ABCN;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       
object node {     
      name 684;     
      phases ACN;     
      voltage_A 2401.7771;     
      voltage_B -1200.8886-2080.000j;     
      voltage_C -1200.8886+2080.000j;     
      nominal_voltage 2401.7771;     
}       
object node {     
      name 634;     
      phases ABCN;     
      voltage_A 480.000+0j;     
      voltage_B -240.000-415.6922j;     
      voltage_C -240.000+415.6922j;     
      nominal_voltage 480.000;     
}       

object node {
      name 645;     
      phases BCN;     
      nominal_voltage 2401.7771;     
}


object node {
      name 646;     
      phases BC;     
      nominal_voltage 2401.7771;     
}


object node {
      name 652;     
      phases AN;     
      nominal_voltage 2401.7771;     
}


object meter {
      name 671;     
      phases ABC;     
      nominal_voltage 2401.7771;     
}


object node {
      name 675;     
      phases ABC;     
      nominal_voltage 2401.7771;     
}


object node {
      name 692;     
      phases ABC;     
      nominal_voltage 2401.7771;     
}


object node {
      name 611;     
      phases CN;     
      nominal_voltage 2401.7771;     
}


object node {
      name 6711;     
      parent 671;     
      phases ABC;     
      nominal_voltage 2401.7771;     
}


object node {
      name 6321;     
      phases ABCN;     
      nominal_voltage 2401.7771;     
}

object switch {     
      phases ABCN;     
      name 671-692;     
      from 671;     
      to 692;     
      status CLOSED;     
}       
object transformer {     
      groupid Distribution_Trans;
      phases ABCN;     
      name 633-634;     
      from 633;     
      to 634;     
      configuration transformer_configuration_400;     
}       
object regulator {     
      name Reg1;     
      phases ABC;     
      from 650;     
      to 630;     
      configuration regulator_configuration_6506321;     
	  
}       
object capacitor {     
      phases ABCN;     
      name CAP1;     
      pt_phase ABCN;     
      parent 675;     
      phases_connected ABCN;     
      control VOLT;     
      voltage_set_high 2700.0;     
      voltage_set_low 2250.0;     
      capacitor_A 0.10 MVAr;    
      capacitor_B 0.10 MVAr;    
      capacitor_C 0.10 MVAr;    
      control_level INDIVIDUAL;     
      time_delay 300.0;     
      dwell_time 0.0;     
      switchA CLOSED;     
      switchB CLOSED;     
      switchC CLOSED;     
      nominal_voltage 2401.7771;     
}       
object capacitor {     
      phases ABCN;     
      name CAP2;     
      pt_phase ABCN;     
      parent 675;     
      phases_connected ABCN;     
      control VOLT;     
      voltage_set_high 2600.0;     
      voltage_set_low 2150.0;     
      capacitor_A 0.05 MVAr;    
      capacitor_B 0.05 MVAr;    
      capacitor_C 0.05 MVAr;    
      control_level INDIVIDUAL;     
      time_delay 300.0;     
      dwell_time 0.0;     
      switchA CLOSED;     
      switchB CLOSED;     
      switchC CLOSED;     
      nominal_voltage 2401.7771;     
}       
object triplex_line_configuration {
      name trip_line_config;
      conductor_1 object triplex_line_conductor {
            resistance 0.97;
            geometric_mean_radius 0.01111;
            };
      conductor_2 object triplex_line_conductor {
            resistance 0.97;
            geometric_mean_radius 0.01111;
            };
      conductor_N object triplex_line_conductor {
            resistance 0.97;
            geometric_mean_radius 0.01111;
            };
      insulation_thickness 0.08;
      diameter 0.368;
}
object transformer {
       name CTTF_B_645;
       phases BS;
       from 645;
       to tn_B_645;
       configuration object transformer_configuration {
            connect_type SINGLE_PHASE_CENTER_TAPPED;
            install_type POLETOP;
            shunt_impedance 10000+10000j;
            primary_voltage 2401.777;
            secondary_voltage 120;
            powerB_rating 110 kVA;
            impedance 0.00033+0.0022j;
       };
       groupid Distribution_Trans;
}

object triplex_meter {
       name tn_B_645;
       phases BS;
       nominal_voltage 120;
}

object triplex_line {
       name tl_B_1_645;
       phases BS;
       from tn_B_645;
       to tm_B_1_645;
       length 16.35;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_1_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_1_645;
     name house1B_tm_B_1_645;
     floor_area 1716;
     schedule_skew 722;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.5;
	 object recorder {
	    property outdoor_temperature;
        interval 60;
        limit 100000;
        file temperature.csv;
          };
     object ZIPload {
           base_power LIGHTS*0.91;
           schedule_skew 722;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_2_645;
       phases BS;
       from tn_B_645;
       to tm_B_2_645;
       length 18.54;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_2_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_2_645;
     name house2B_tm_B_2_645;
     floor_area 1992;
     schedule_skew 1004;
     heating_system_type HEAT_PUMP;
     heating_COP 3.0;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling7*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*0.96;
           schedule_skew 1004;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1004;
          tank_volume 50;
          heating_element_capacity 4.9 kW;
          tank_setpoint 133.8;
          temperature 135;
          thermostat_deadband 3.0;
          location INSIDE;
          tank_UA 3.7;
          demand water5*1;
     };

}

object triplex_line {
       name tl_B_3_645;
       phases BS;
       from tn_B_645;
       to tm_B_3_645;
       length 14.47;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_3_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_3_645;
     name house3B_tm_B_3_645;
     floor_area 1719;
     schedule_skew -1703;
     heating_system_type HEAT_PUMP;
     heating_COP 3.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 4.0;
     object ZIPload {
           base_power LIGHTS*1.10;
           schedule_skew -1703;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1703;
          tank_volume 50;
          heating_element_capacity 4.7 kW;
          tank_setpoint 126.0;
          temperature 135;
          thermostat_deadband 4.2;
          location INSIDE;
          tank_UA 3.3;
          demand water9*1;
     };

}

object triplex_line {
       name tl_B_4_645;
       phases BS;
       from tn_B_645;
       to tm_B_4_645;
       length 17.09;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_4_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_4_645;
     name house4B_tm_B_4_645;
     floor_area 2109;
     schedule_skew 1472;
     heating_system_type HEAT_PUMP;
     heating_COP 2.8;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.5;
     object ZIPload {
           base_power LIGHTS*1.15;
           schedule_skew 1472;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1472;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 136.3;
          temperature 135;
          thermostat_deadband 2.4;
          location INSIDE;
          tank_UA 3.4;
          demand water2*1;
     };

}

object triplex_line {
       name tl_B_5_645;
       phases BS;
       from tn_B_645;
       to tm_B_5_645;
       length 17.07;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_5_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_5_645;
     name house5B_tm_B_5_645;
     floor_area 1732;
     schedule_skew 2338;
     heating_system_type HEAT_PUMP;
     heating_COP 3.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling8*1;
     heating_setpoint heating1*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.2;
     object ZIPload {
           base_power LIGHTS*0.96;
           schedule_skew 2338;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2338;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 129.9;
          temperature 135;
          thermostat_deadband 4.3;
          location INSIDE;
          tank_UA 2.0;
          demand water18*1;
     };

}

object triplex_line {
       name tl_B_6_645;
       phases BS;
       from tn_B_645;
       to tm_B_6_645;
       length 19.96;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_6_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_6_645;
     name house6B_tm_B_6_645;
     floor_area 2280;
     schedule_skew 391;
     heating_system_type HEAT_PUMP;
     heating_COP 2.3;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.5;
     object ZIPload {
           base_power LIGHTS*0.98;
           schedule_skew 391;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 391;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 129.5;
          temperature 135;
          thermostat_deadband 3.5;
          location INSIDE;
          tank_UA 2.2;
          demand water2*1;
     };

}

object triplex_line {
       name tl_B_7_645;
       phases BS;
       from tn_B_645;
       to tm_B_7_645;
       length 12.26;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_7_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_7_645;
     name house7B_tm_B_7_645;
     floor_area 2051;
     schedule_skew -218;
     heating_system_type HEAT_PUMP;
     heating_COP 2.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling6*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.5;
     object ZIPload {
           base_power LIGHTS*0.94;
           schedule_skew -218;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -218;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 140.9;
          temperature 135;
          thermostat_deadband 2.7;
          location INSIDE;
          tank_UA 2.3;
          demand water8*1;
     };

}

object triplex_line {
       name tl_B_8_645;
       phases BS;
       from tn_B_645;
       to tm_B_8_645;
       length 13.18;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_8_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_8_645;
     name house8B_tm_B_8_645;
     floor_area 1804;
     schedule_skew 815;
     heating_system_type HEAT_PUMP;
     heating_COP 2.8;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*0.78;
           schedule_skew 815;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 815;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 129.8;
          temperature 135;
          thermostat_deadband 4.8;
          location INSIDE;
          tank_UA 4.0;
          demand water18*1;
     };

}

object triplex_line {
       name tl_B_9_645;
       phases BS;
       from tn_B_645;
       to tm_B_9_645;
       length 11.27;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_9_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_9_645;
     name house9B_tm_B_9_645;
     floor_area 1734;
     schedule_skew -1191;
     heating_system_type HEAT_PUMP;
     heating_COP 2.1;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating1*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.6;
     object ZIPload {
           base_power LIGHTS*0.64;
           schedule_skew -1191;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1191;
          tank_volume 50;
          heating_element_capacity 4.7 kW;
          tank_setpoint 124.8;
          temperature 135;
          thermostat_deadband 2.1;
          location INSIDE;
          tank_UA 3.8;
          demand water9*1;
     };

}

object triplex_line {
       name tl_B_10_645;
       phases BS;
       from tn_B_645;
       to tm_B_10_645;
       length 13.24;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_10_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_10_645;
     name house10B_tm_B_10_645;
     floor_area 2177;
     schedule_skew -1629;
     heating_system_type HEAT_PUMP;
     heating_COP 3.5;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating2*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.9;
     object ZIPload {
           base_power LIGHTS*1.00;
           schedule_skew -1629;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1629;
          tank_volume 50;
          heating_element_capacity 4.9 kW;
          tank_setpoint 126.1;
          temperature 135;
          thermostat_deadband 6.0;
          location INSIDE;
          tank_UA 3.1;
          demand water17*1;
     };

}

object triplex_line {
       name tl_B_11_645;
       phases BS;
       from tn_B_645;
       to tm_B_11_645;
       length 17.55;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_11_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_11_645;
     name house11B_tm_B_11_645;
     floor_area 2705;
     schedule_skew 267;
     heating_system_type HEAT_PUMP;
     heating_COP 3.5;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.3;
     object ZIPload {
           base_power LIGHTS*1.30;
           schedule_skew 267;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 267;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 134.0;
          temperature 135;
          thermostat_deadband 3.8;
          location INSIDE;
          tank_UA 3.8;
          demand water15*1;
     };

}

object triplex_line {
       name tl_B_12_645;
       phases BS;
       from tn_B_645;
       to tm_B_12_645;
       length 17.36;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_12_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_12_645;
     name house12B_tm_B_12_645;
     floor_area 1935;
     schedule_skew -490;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling8*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*1.00;
           schedule_skew -490;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_13_645;
       phases BS;
       from tn_B_645;
       to tm_B_13_645;
       length 19.88;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_13_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_13_645;
     name house13B_tm_B_13_645;
     floor_area 2386;
     schedule_skew 1442;
     heating_system_type HEAT_PUMP;
     heating_COP 2.7;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling7*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 2;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.3;
     object ZIPload {
           base_power LIGHTS*0.77;
           schedule_skew 1442;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1442;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 129.3;
          temperature 135;
          thermostat_deadband 5.7;
          location INSIDE;
          tank_UA 3.1;
          demand water12*1;
     };

}

object triplex_line {
       name tl_B_14_645;
       phases BS;
       from tn_B_645;
       to tm_B_14_645;
       length 13.58;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_14_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_14_645;
     name house14B_tm_B_14_645;
     floor_area 2333;
     schedule_skew 334;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 2;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.6;
     object ZIPload {
           base_power LIGHTS*0.99;
           schedule_skew 334;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_15_645;
       phases BS;
       from tn_B_645;
       to tm_B_15_645;
       length 11.24;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_15_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_15_645;
     name house15B_tm_B_15_645;
     floor_area 2006;
     schedule_skew -2899;
     heating_system_type HEAT_PUMP;
     heating_COP 3.4;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating5*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*1.45;
           schedule_skew -2899;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -2899;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 133.4;
          temperature 135;
          thermostat_deadband 5.8;
          location INSIDE;
          tank_UA 2.6;
          demand water13*1;
     };

}

object triplex_line {
       name tl_B_16_645;
       phases BS;
       from tn_B_645;
       to tm_B_16_645;
       length 18.97;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_16_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_16_645;
     name house16B_tm_B_16_645;
     floor_area 2048;
     schedule_skew 27;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating5*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.8;
     object ZIPload {
           base_power LIGHTS*1.11;
           schedule_skew 27;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_17_645;
       phases BS;
       from tn_B_645;
       to tm_B_17_645;
       length 13.17;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_17_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_17_645;
     name house17B_tm_B_17_645;
     floor_area 2055;
     schedule_skew -3393;
     heating_system_type HEAT_PUMP;
     heating_COP 2.9;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating1*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.1;
     object ZIPload {
           base_power LIGHTS*1.17;
           schedule_skew -3393;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -3393;
          tank_volume 50;
          heating_element_capacity 4.9 kW;
          tank_setpoint 142.0;
          temperature 135;
          thermostat_deadband 2.6;
          location INSIDE;
          tank_UA 2.8;
          demand water7*1;
     };

}

object triplex_line {
       name tl_B_18_645;
       phases BS;
       from tn_B_645;
       to tm_B_18_645;
       length 13.89;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_18_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_18_645;
     name house18B_tm_B_18_645;
     floor_area 2397;
     schedule_skew -2173;
     heating_system_type HEAT_PUMP;
     heating_COP 2.5;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating5*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.3;
     object ZIPload {
           base_power LIGHTS*1.62;
           schedule_skew -2173;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -2173;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 129.9;
          temperature 135;
          thermostat_deadband 4.9;
          location INSIDE;
          tank_UA 3.0;
          demand water8*1;
     };

}

object triplex_line {
       name tl_B_19_645;
       phases BS;
       from tn_B_645;
       to tm_B_19_645;
       length 11.53;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_19_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_19_645;
     name house19B_tm_B_19_645;
     floor_area 1707;
     schedule_skew 1965;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.1;
     object ZIPload {
           base_power LIGHTS*0.96;
           schedule_skew 1965;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_20_645;
       phases BS;
       from tn_B_645;
       to tm_B_20_645;
       length 18.76;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_20_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_20_645;
     name house20B_tm_B_20_645;
     floor_area 2334;
     schedule_skew 1161;
     heating_system_type HEAT_PUMP;
     heating_COP 3.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling6*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.7;
     object ZIPload {
           base_power LIGHTS*0.89;
           schedule_skew 1161;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1161;
          tank_volume 50;
          heating_element_capacity 4.2 kW;
          tank_setpoint 136.7;
          temperature 135;
          thermostat_deadband 3.1;
          location INSIDE;
          tank_UA 3.2;
          demand water4*1;
     };

}

object triplex_line {
       name tl_B_21_645;
       phases BS;
       from tn_B_645;
       to tm_B_21_645;
       length 16.99;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_21_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_21_645;
     name house21B_tm_B_21_645;
     floor_area 2495;
     schedule_skew 1820;
     heating_system_type HEAT_PUMP;
     heating_COP 2.3;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling8*1;
     heating_setpoint heating2*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.5;
     object ZIPload {
           base_power LIGHTS*1.68;
           schedule_skew 1820;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1820;
          tank_volume 50;
          heating_element_capacity 3.9 kW;
          tank_setpoint 131.6;
          temperature 135;
          thermostat_deadband 5.5;
          location INSIDE;
          tank_UA 2.6;
          demand water14*1;
     };

}

object triplex_line {
       name tl_B_22_645;
       phases BS;
       from tn_B_645;
       to tm_B_22_645;
       length 17.45;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_22_645;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_22_645;
     name house22B_tm_B_22_645;
     floor_area 1975;
     schedule_skew 254;
     heating_system_type HEAT_PUMP;
     heating_COP 3.0;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling6*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.5;
     object ZIPload {
           base_power LIGHTS*1.05;
           schedule_skew 254;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 254;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 131.4;
          temperature 135;
          thermostat_deadband 3.2;
          location INSIDE;
          tank_UA 3.5;
          demand water19*1;
     };

}

object transformer {
       name CTTF_B_646;
       phases BS;
       from 646;
       to tn_B_646;
       configuration object transformer_configuration {
            connect_type SINGLE_PHASE_CENTER_TAPPED;
            install_type POLETOP;
            shunt_impedance 10000+10000j;
            primary_voltage 2401.777;
            secondary_voltage 120;
            powerB_rating 95 kVA;
            impedance 0.00033+0.0022j;
       };
       groupid Distribution_Trans;
}

object triplex_meter {
       name tn_B_646;
       phases BS;
       nominal_voltage 120;
}

object triplex_line {
       name tl_B_1_646;
       phases BS;
       from tn_B_646;
       to tm_B_1_646;
       length 17.14;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_1_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_1_646;
     name house1B_tm_B_1_646;
     floor_area 2106;
     schedule_skew -754;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.7;
     object ZIPload {
           base_power LIGHTS*1.12;
           schedule_skew -754;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_2_646;
       phases BS;
       from tn_B_646;
       to tm_B_2_646;
       length 19.09;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_2_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_2_646;
     name house2B_tm_B_2_646;
     floor_area 2240;
     schedule_skew -2279;
     heating_system_type HEAT_PUMP;
     heating_COP 2.7;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.8;
     object ZIPload {
           base_power LIGHTS*0.79;
           schedule_skew -2279;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -2279;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 131.8;
          temperature 135;
          thermostat_deadband 2.9;
          location INSIDE;
          tank_UA 3.6;
          demand water4*1;
     };

}

object triplex_line {
       name tl_B_3_646;
       phases BS;
       from tn_B_646;
       to tm_B_3_646;
       length 10.95;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_3_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_3_646;
     name house3B_tm_B_3_646;
     floor_area 1900;
     schedule_skew 180;
     heating_system_type HEAT_PUMP;
     heating_COP 2.8;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.9;
     object ZIPload {
           base_power LIGHTS*0.95;
           schedule_skew 180;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 180;
          tank_volume 50;
          heating_element_capacity 4.9 kW;
          tank_setpoint 138.3;
          temperature 135;
          thermostat_deadband 3.9;
          location INSIDE;
          tank_UA 3.3;
          demand water14*1;
     };

}

object triplex_line {
       name tl_B_4_646;
       phases BS;
       from tn_B_646;
       to tm_B_4_646;
       length 14.24;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_4_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_4_646;
     name house4B_tm_B_4_646;
     floor_area 1855;
     schedule_skew 1478;
     heating_system_type HEAT_PUMP;
     heating_COP 2.5;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating1*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.2;
     object ZIPload {
           base_power LIGHTS*0.87;
           schedule_skew 1478;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1478;
          tank_volume 50;
          heating_element_capacity 4.7 kW;
          tank_setpoint 126.1;
          temperature 135;
          thermostat_deadband 4.8;
          location INSIDE;
          tank_UA 3.0;
          demand water12*1;
     };

}

object triplex_line {
       name tl_B_5_646;
       phases BS;
       from tn_B_646;
       to tm_B_5_646;
       length 19.57;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_5_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_5_646;
     name house5B_tm_B_5_646;
     floor_area 2058;
     schedule_skew -2454;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.6;
     object ZIPload {
           base_power LIGHTS*1.09;
           schedule_skew -2454;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_6_646;
       phases BS;
       from tn_B_646;
       to tm_B_6_646;
       length 18.61;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_6_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_6_646;
     name house6B_tm_B_6_646;
     floor_area 2201;
     schedule_skew 863;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.5;
     object ZIPload {
           base_power LIGHTS*1.26;
           schedule_skew 863;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_7_646;
       phases BS;
       from tn_B_646;
       to tm_B_7_646;
       length 11.47;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_7_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_7_646;
     name house7B_tm_B_7_646;
     floor_area 1003;
     schedule_skew -683;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating2*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.7;
     object ZIPload {
           base_power LIGHTS*0.48;
           schedule_skew -683;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_8_646;
       phases BS;
       from tn_B_646;
       to tm_B_8_646;
       length 13.85;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_8_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_8_646;
     name house8B_tm_B_8_646;
     floor_area 1366;
     schedule_skew -3337;
     heating_system_type HEAT_PUMP;
     heating_COP 3.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.0;
     object ZIPload {
           base_power LIGHTS*0.78;
           schedule_skew -3337;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -3337;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 133.4;
          temperature 135;
          thermostat_deadband 4.8;
          location INSIDE;
          tank_UA 2.2;
          demand water2*1;
     };

}

object triplex_line {
       name tl_B_9_646;
       phases BS;
       from tn_B_646;
       to tm_B_9_646;
       length 15.71;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_9_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_9_646;
     name house9B_tm_B_9_646;
     floor_area 2105;
     schedule_skew 50;
     heating_system_type HEAT_PUMP;
     heating_COP 3.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*1.25;
           schedule_skew 50;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 50;
          tank_volume 50;
          heating_element_capacity 4.8 kW;
          tank_setpoint 132.2;
          temperature 135;
          thermostat_deadband 2.6;
          location INSIDE;
          tank_UA 3.9;
          demand water14*1;
     };

}

object triplex_line {
       name tl_B_10_646;
       phases BS;
       from tn_B_646;
       to tm_B_10_646;
       length 10.50;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_10_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_10_646;
     name house10B_tm_B_10_646;
     floor_area 2089;
     schedule_skew -331;
     heating_system_type HEAT_PUMP;
     heating_COP 2.3;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating1*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.7;
     object ZIPload {
           base_power LIGHTS*1.41;
           schedule_skew -331;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -331;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 131.3;
          temperature 135;
          thermostat_deadband 5.6;
          location INSIDE;
          tank_UA 2.3;
          demand water2*1;
     };

}

object triplex_line {
       name tl_B_11_646;
       phases BS;
       from tn_B_646;
       to tm_B_11_646;
       length 13.73;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_11_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_11_646;
     name house11B_tm_B_11_646;
     floor_area 1837;
     schedule_skew 733;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling7*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.6;
     object ZIPload {
           base_power LIGHTS*0.72;
           schedule_skew 733;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_12_646;
       phases BS;
       from tn_B_646;
       to tm_B_12_646;
       length 19.98;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_12_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_12_646;
     name house12B_tm_B_12_646;
     floor_area 1624;
     schedule_skew -35;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.6;
     object ZIPload {
           base_power LIGHTS*0.96;
           schedule_skew -35;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_13_646;
       phases BS;
       from tn_B_646;
       to tm_B_13_646;
       length 13.10;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_13_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_13_646;
     name house13B_tm_B_13_646;
     floor_area 2452;
     schedule_skew -1467;
     heating_system_type HEAT_PUMP;
     heating_COP 2.6;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 4.0;
     object ZIPload {
           base_power LIGHTS*1.19;
           schedule_skew -1467;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1467;
          tank_volume 50;
          heating_element_capacity 4.8 kW;
          tank_setpoint 127.2;
          temperature 135;
          thermostat_deadband 4.6;
          location INSIDE;
          tank_UA 2.7;
          demand water3*1;
     };

}

object triplex_line {
       name tl_B_14_646;
       phases BS;
       from tn_B_646;
       to tm_B_14_646;
       length 10.64;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_14_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_14_646;
     name house14B_tm_B_14_646;
     floor_area 2299;
     schedule_skew 1181;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating2*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.9;
     object ZIPload {
           base_power LIGHTS*0.94;
           schedule_skew 1181;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_15_646;
       phases BS;
       from tn_B_646;
       to tm_B_15_646;
       length 18.51;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_15_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_15_646;
     name house15B_tm_B_15_646;
     floor_area 1644;
     schedule_skew 1699;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating5*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 4.0;
     object ZIPload {
           base_power LIGHTS*1.10;
           schedule_skew 1699;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_16_646;
       phases BS;
       from tn_B_646;
       to tm_B_16_646;
       length 18.09;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_16_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_16_646;
     name house16B_tm_B_16_646;
     floor_area 1696;
     schedule_skew -810;
     heating_system_type HEAT_PUMP;
     heating_COP 3.3;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.9;
     object ZIPload {
           base_power LIGHTS*0.74;
           schedule_skew -810;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -810;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 137.1;
          temperature 135;
          thermostat_deadband 3.8;
          location INSIDE;
          tank_UA 2.2;
          demand water18*1;
     };

}

object triplex_line {
       name tl_B_17_646;
       phases BS;
       from tn_B_646;
       to tm_B_17_646;
       length 17.13;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_17_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_17_646;
     name house17B_tm_B_17_646;
     floor_area 1887;
     schedule_skew 387;
     heating_system_type HEAT_PUMP;
     heating_COP 3.4;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling6*1;
     heating_setpoint heating1*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.3;
     object ZIPload {
           base_power LIGHTS*0.95;
           schedule_skew 387;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 387;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 136.1;
          temperature 135;
          thermostat_deadband 3.6;
          location INSIDE;
          tank_UA 3.4;
          demand water18*1;
     };

}

object triplex_line {
       name tl_B_18_646;
       phases BS;
       from tn_B_646;
       to tm_B_18_646;
       length 17.46;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_18_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_18_646;
     name house18B_tm_B_18_646;
     floor_area 1580;
     schedule_skew 344;
     heating_system_type HEAT_PUMP;
     heating_COP 3.1;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.4;
     object ZIPload {
           base_power LIGHTS*1.14;
           schedule_skew 344;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 344;
          tank_volume 50;
          heating_element_capacity 4.7 kW;
          tank_setpoint 132.0;
          temperature 135;
          thermostat_deadband 3.1;
          location INSIDE;
          tank_UA 3.6;
          demand water8*1;
     };

}

object triplex_line {
       name tl_B_19_646;
       phases BS;
       from tn_B_646;
       to tm_B_19_646;
       length 13.10;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_19_646;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_19_646;
     name house19B_tm_B_19_646;
     floor_area 2208;
     schedule_skew 450;
     heating_system_type HEAT_PUMP;
     heating_COP 2.5;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling8*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.7;
     object ZIPload {
           base_power LIGHTS*1.34;
           schedule_skew 450;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 450;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 135.3;
          temperature 135;
          thermostat_deadband 3.9;
          location INSIDE;
          tank_UA 2.8;
          demand water14*1;
     };

}

object transformer {
       name CTTF_A_652;
       phases AS;
       from 652;
       to tn_A_652;
       configuration object transformer_configuration {
            connect_type SINGLE_PHASE_CENTER_TAPPED;
            install_type POLETOP;
            shunt_impedance 10000+10000j;
            primary_voltage 2401.777;
            secondary_voltage 120;
            powerA_rating 210 kVA;
            impedance 0.00033+0.0022j;
       };
       groupid Distribution_Trans;
}

object triplex_meter {
       name tn_A_652;
       phases AS;
       nominal_voltage 120;
}

object triplex_line {
       name tl_A_1_652;
       phases AS;
       from tn_A_652;
       to tm_A_1_652;
       length 10.99;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_1_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_1_652;
     name house1A_tm_A_1_652;
     floor_area 1978;
     schedule_skew 2263;
     heating_system_type HEAT_PUMP;
     heating_COP 2.1;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling8*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.0;
     object ZIPload {
           base_power LIGHTS*1.17;
           schedule_skew 2263;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2263;
          tank_volume 50;
          heating_element_capacity 4.8 kW;
          tank_setpoint 132.8;
          temperature 135;
          thermostat_deadband 2.4;
          location INSIDE;
          tank_UA 2.8;
          demand water18*1;
     };

}

object triplex_line {
       name tl_A_2_652;
       phases AS;
       from tn_A_652;
       to tm_A_2_652;
       length 13.11;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_2_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_2_652;
     name house2A_tm_A_2_652;
     floor_area 1892;
     schedule_skew 2715;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating1*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*0.66;
           schedule_skew 2715;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_3_652;
       phases AS;
       from tn_A_652;
       to tm_A_3_652;
       length 12.31;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_3_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_3_652;
     name house3A_tm_A_3_652;
     floor_area 2292;
     schedule_skew -3336;
     heating_system_type HEAT_PUMP;
     heating_COP 2.1;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.5;
     object ZIPload {
           base_power LIGHTS*1.19;
           schedule_skew -3336;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -3336;
          tank_volume 50;
          heating_element_capacity 4.7 kW;
          tank_setpoint 139.2;
          temperature 135;
          thermostat_deadband 2.9;
          location INSIDE;
          tank_UA 2.4;
          demand water18*1;
     };

}

object triplex_line {
       name tl_A_4_652;
       phases AS;
       from tn_A_652;
       to tm_A_4_652;
       length 10.47;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_4_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_4_652;
     name house4A_tm_A_4_652;
     floor_area 2456;
     schedule_skew -1437;
     heating_system_type HEAT_PUMP;
     heating_COP 2.1;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.3;
     object ZIPload {
           base_power LIGHTS*1.76;
           schedule_skew -1437;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1437;
          tank_volume 50;
          heating_element_capacity 4.2 kW;
          tank_setpoint 129.2;
          temperature 135;
          thermostat_deadband 5.3;
          location INSIDE;
          tank_UA 3.0;
          demand water5*1;
     };

}

object triplex_line {
       name tl_A_5_652;
       phases AS;
       from tn_A_652;
       to tm_A_5_652;
       length 12.54;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_5_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_5_652;
     name house5A_tm_A_5_652;
     floor_area 2552;
     schedule_skew -2756;
     heating_system_type HEAT_PUMP;
     heating_COP 3.1;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.5;
     object ZIPload {
           base_power LIGHTS*1.41;
           schedule_skew -2756;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -2756;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 130.5;
          temperature 135;
          thermostat_deadband 2.4;
          location INSIDE;
          tank_UA 2.8;
          demand water5*1;
     };

}

object triplex_line {
       name tl_A_6_652;
       phases AS;
       from tn_A_652;
       to tm_A_6_652;
       length 14.75;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_6_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_6_652;
     name house6A_tm_A_6_652;
     floor_area 1697;
     schedule_skew 1673;
     heating_system_type HEAT_PUMP;
     heating_COP 3.3;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.8;
     object ZIPload {
           base_power LIGHTS*0.85;
           schedule_skew 1673;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1673;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 132.4;
          temperature 135;
          thermostat_deadband 2.7;
          location INSIDE;
          tank_UA 2.9;
          demand water15*1;
     };

}

object triplex_line {
       name tl_A_7_652;
       phases AS;
       from tn_A_652;
       to tm_A_7_652;
       length 19.16;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_7_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_7_652;
     name house7A_tm_A_7_652;
     floor_area 2274;
     schedule_skew 1690;
     heating_system_type HEAT_PUMP;
     heating_COP 2.9;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling7*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*1.11;
           schedule_skew 1690;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1690;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 137.1;
          temperature 135;
          thermostat_deadband 2.4;
          location INSIDE;
          tank_UA 2.4;
          demand water5*1;
     };

}

object triplex_line {
       name tl_A_8_652;
       phases AS;
       from tn_A_652;
       to tm_A_8_652;
       length 15.17;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_8_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_8_652;
     name house8A_tm_A_8_652;
     floor_area 2255;
     schedule_skew -687;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling6*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.6;
     object ZIPload {
           base_power LIGHTS*1.41;
           schedule_skew -687;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_9_652;
       phases AS;
       from tn_A_652;
       to tm_A_9_652;
       length 16.42;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_9_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_9_652;
     name house9A_tm_A_9_652;
     floor_area 1257;
     schedule_skew 2103;
     heating_system_type HEAT_PUMP;
     heating_COP 3.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating5*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.6;
     object ZIPload {
           base_power LIGHTS*0.94;
           schedule_skew 2103;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2103;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 133.0;
          temperature 135;
          thermostat_deadband 2.7;
          location INSIDE;
          tank_UA 2.1;
          demand water13*1;
     };

}

object triplex_line {
       name tl_A_10_652;
       phases AS;
       from tn_A_652;
       to tm_A_10_652;
       length 16.40;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_10_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_10_652;
     name house10A_tm_A_10_652;
     floor_area 2293;
     schedule_skew 409;
     heating_system_type HEAT_PUMP;
     heating_COP 2.8;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling6*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.6;
     object ZIPload {
           base_power LIGHTS*1.03;
           schedule_skew 409;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 409;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 129.5;
          temperature 135;
          thermostat_deadband 4.6;
          location INSIDE;
          tank_UA 3.8;
          demand water19*1;
     };

}

object triplex_line {
       name tl_A_11_652;
       phases AS;
       from tn_A_652;
       to tm_A_11_652;
       length 13.77;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_11_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_11_652;
     name house11A_tm_A_11_652;
     floor_area 2386;
     schedule_skew 851;
     heating_system_type HEAT_PUMP;
     heating_COP 2.5;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.7;
     object ZIPload {
           base_power LIGHTS*1.62;
           schedule_skew 851;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 851;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 131.7;
          temperature 135;
          thermostat_deadband 3.9;
          location INSIDE;
          tank_UA 2.6;
          demand water6*1;
     };

}

object triplex_line {
       name tl_A_12_652;
       phases AS;
       from tn_A_652;
       to tm_A_12_652;
       length 10.71;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_12_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_12_652;
     name house12A_tm_A_12_652;
     floor_area 1623;
     schedule_skew -3521;
     heating_system_type HEAT_PUMP;
     heating_COP 3.4;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.0;
     object ZIPload {
           base_power LIGHTS*1.02;
           schedule_skew -3521;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -3521;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 127.6;
          temperature 135;
          thermostat_deadband 5.4;
          location INSIDE;
          tank_UA 3.0;
          demand water9*1;
     };

}

object triplex_line {
       name tl_A_13_652;
       phases AS;
       from tn_A_652;
       to tm_A_13_652;
       length 17.53;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_13_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_13_652;
     name house13A_tm_A_13_652;
     floor_area 1514;
     schedule_skew -718;
     heating_system_type HEAT_PUMP;
     heating_COP 3.0;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.9;
     object ZIPload {
           base_power LIGHTS*0.95;
           schedule_skew -718;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -718;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 131.8;
          temperature 135;
          thermostat_deadband 2.1;
          location INSIDE;
          tank_UA 3.6;
          demand water7*1;
     };

}

object triplex_line {
       name tl_A_14_652;
       phases AS;
       from tn_A_652;
       to tm_A_14_652;
       length 10.41;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_14_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_14_652;
     name house14A_tm_A_14_652;
     floor_area 2205;
     schedule_skew 1167;
     heating_system_type HEAT_PUMP;
     heating_COP 2.6;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling8*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.3;
     object ZIPload {
           base_power LIGHTS*1.31;
           schedule_skew 1167;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1167;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 130.1;
          temperature 135;
          thermostat_deadband 5.4;
          location INSIDE;
          tank_UA 3.7;
          demand water6*1;
     };

}

object triplex_line {
       name tl_A_15_652;
       phases AS;
       from tn_A_652;
       to tm_A_15_652;
       length 12.33;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_15_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_15_652;
     name house15A_tm_A_15_652;
     floor_area 2118;
     schedule_skew -1428;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.5;
     object ZIPload {
           base_power LIGHTS*0.99;
           schedule_skew -1428;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_16_652;
       phases AS;
       from tn_A_652;
       to tm_A_16_652;
       length 12.90;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_16_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_16_652;
     name house16A_tm_A_16_652;
     floor_area 2067;
     schedule_skew 1100;
     heating_system_type HEAT_PUMP;
     heating_COP 3.4;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating2*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.2;
     object ZIPload {
           base_power LIGHTS*0.99;
           schedule_skew 1100;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1100;
          tank_volume 50;
          heating_element_capacity 4.1 kW;
          tank_setpoint 132.6;
          temperature 135;
          thermostat_deadband 5.1;
          location INSIDE;
          tank_UA 3.8;
          demand water16*1;
     };

}

object triplex_line {
       name tl_A_17_652;
       phases AS;
       from tn_A_652;
       to tm_A_17_652;
       length 14.64;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_17_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_17_652;
     name house17A_tm_A_17_652;
     floor_area 1805;
     schedule_skew -729;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.9;
     object ZIPload {
           base_power LIGHTS*0.77;
           schedule_skew -729;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_18_652;
       phases AS;
       from tn_A_652;
       to tm_A_18_652;
       length 14.72;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_18_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_18_652;
     name house18A_tm_A_18_652;
     floor_area 1803;
     schedule_skew -430;
     heating_system_type HEAT_PUMP;
     heating_COP 2.5;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling7*1;
     heating_setpoint heating5*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.7;
     object ZIPload {
           base_power LIGHTS*1.06;
           schedule_skew -430;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -430;
          tank_volume 50;
          heating_element_capacity 4.7 kW;
          tank_setpoint 131.7;
          temperature 135;
          thermostat_deadband 2.3;
          location INSIDE;
          tank_UA 3.4;
          demand water18*1;
     };

}

object triplex_line {
       name tl_A_19_652;
       phases AS;
       from tn_A_652;
       to tm_A_19_652;
       length 15.77;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_19_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_19_652;
     name house19A_tm_A_19_652;
     floor_area 1790;
     schedule_skew -1956;
     heating_system_type HEAT_PUMP;
     heating_COP 2.6;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.6;
     object ZIPload {
           base_power LIGHTS*1.10;
           schedule_skew -1956;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1956;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 129.9;
          temperature 135;
          thermostat_deadband 5.7;
          location INSIDE;
          tank_UA 3.9;
          demand water9*1;
     };

}

object triplex_line {
       name tl_A_20_652;
       phases AS;
       from tn_A_652;
       to tm_A_20_652;
       length 18.48;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_20_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_20_652;
     name house20A_tm_A_20_652;
     floor_area 1847;
     schedule_skew 804;
     heating_system_type HEAT_PUMP;
     heating_COP 3.4;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating2*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.0;
     object ZIPload {
           base_power LIGHTS*1.00;
           schedule_skew 804;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 804;
          tank_volume 50;
          heating_element_capacity 5.1 kW;
          tank_setpoint 121.3;
          temperature 135;
          thermostat_deadband 2.5;
          location INSIDE;
          tank_UA 2.5;
          demand water6*1;
     };

}

object triplex_line {
       name tl_A_21_652;
       phases AS;
       from tn_A_652;
       to tm_A_21_652;
       length 13.90;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_21_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_21_652;
     name house21A_tm_A_21_652;
     floor_area 2474;
     schedule_skew -219;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling7*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.2;
     object ZIPload {
           base_power LIGHTS*1.37;
           schedule_skew -219;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_22_652;
       phases AS;
       from tn_A_652;
       to tm_A_22_652;
       length 17.05;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_22_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_22_652;
     name house22A_tm_A_22_652;
     floor_area 1516;
     schedule_skew -302;
     heating_system_type HEAT_PUMP;
     heating_COP 3.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating2*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.0;
     object ZIPload {
           base_power LIGHTS*0.75;
           schedule_skew -302;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -302;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 132.9;
          temperature 135;
          thermostat_deadband 2.0;
          location INSIDE;
          tank_UA 3.6;
          demand water7*1;
     };

}

object triplex_line {
       name tl_A_23_652;
       phases AS;
       from tn_A_652;
       to tm_A_23_652;
       length 18.84;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_23_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_23_652;
     name house23A_tm_A_23_652;
     floor_area 1922;
     schedule_skew 2668;
     heating_system_type HEAT_PUMP;
     heating_COP 2.4;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.8;
     object ZIPload {
           base_power LIGHTS*1.05;
           schedule_skew 2668;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2668;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 136.9;
          temperature 135;
          thermostat_deadband 3.3;
          location INSIDE;
          tank_UA 3.6;
          demand water15*1;
     };

}

object triplex_line {
       name tl_A_24_652;
       phases AS;
       from tn_A_652;
       to tm_A_24_652;
       length 19.21;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_24_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_24_652;
     name house24A_tm_A_24_652;
     floor_area 1819;
     schedule_skew 1641;
     heating_system_type HEAT_PUMP;
     heating_COP 2.8;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling6*1;
     heating_setpoint heating5*1;
     thermal_integrity_level 2;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*1.14;
           schedule_skew 1641;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1641;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 131.7;
          temperature 135;
          thermostat_deadband 5.8;
          location INSIDE;
          tank_UA 2.0;
          demand water18*1;
     };

}

object triplex_line {
       name tl_A_25_652;
       phases AS;
       from tn_A_652;
       to tm_A_25_652;
       length 12.81;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_25_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_25_652;
     name house25A_tm_A_25_652;
     floor_area 1933;
     schedule_skew 1912;
     heating_system_type HEAT_PUMP;
     heating_COP 2.8;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling8*1;
     heating_setpoint heating2*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.6;
     object ZIPload {
           base_power LIGHTS*1.11;
           schedule_skew 1912;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1912;
          tank_volume 50;
          heating_element_capacity 4.8 kW;
          tank_setpoint 129.0;
          temperature 135;
          thermostat_deadband 2.1;
          location INSIDE;
          tank_UA 3.1;
          demand water11*1;
     };

}

object triplex_line {
       name tl_A_26_652;
       phases AS;
       from tn_A_652;
       to tm_A_26_652;
       length 13.52;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_26_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_26_652;
     name house26A_tm_A_26_652;
     floor_area 1969;
     schedule_skew 170;
     heating_system_type HEAT_PUMP;
     heating_COP 2.6;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating1*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.7;
     object ZIPload {
           base_power LIGHTS*1.28;
           schedule_skew 170;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 170;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 131.7;
          temperature 135;
          thermostat_deadband 3.6;
          location INSIDE;
          tank_UA 3.2;
          demand water20*1;
     };

}

object triplex_line {
       name tl_A_27_652;
       phases AS;
       from tn_A_652;
       to tm_A_27_652;
       length 18.77;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_27_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_27_652;
     name house27A_tm_A_27_652;
     floor_area 1541;
     schedule_skew 3600;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.6;
     object ZIPload {
           base_power LIGHTS*0.99;
           schedule_skew 3600;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_28_652;
       phases AS;
       from tn_A_652;
       to tm_A_28_652;
       length 16.65;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_28_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_28_652;
     name house28A_tm_A_28_652;
     floor_area 2701;
     schedule_skew 988;
     heating_system_type HEAT_PUMP;
     heating_COP 3.0;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.0;
     object ZIPload {
           base_power LIGHTS*1.67;
           schedule_skew 988;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 988;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 135.9;
          temperature 135;
          thermostat_deadband 5.0;
          location INSIDE;
          tank_UA 2.7;
          demand water8*1;
     };

}

object triplex_line {
       name tl_A_29_652;
       phases AS;
       from tn_A_652;
       to tm_A_29_652;
       length 13.06;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_29_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_29_652;
     name house29A_tm_A_29_652;
     floor_area 2375;
     schedule_skew 424;
     heating_system_type HEAT_PUMP;
     heating_COP 2.6;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling8*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.2;
     object ZIPload {
           base_power LIGHTS*1.28;
           schedule_skew 424;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 424;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 125.3;
          temperature 135;
          thermostat_deadband 4.1;
          location INSIDE;
          tank_UA 3.1;
          demand water5*1;
     };

}

object triplex_line {
       name tl_A_30_652;
       phases AS;
       from tn_A_652;
       to tm_A_30_652;
       length 11.36;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_30_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_30_652;
     name house30A_tm_A_30_652;
     floor_area 2498;
     schedule_skew 2375;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.7;
     object ZIPload {
           base_power LIGHTS*1.39;
           schedule_skew 2375;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_31_652;
       phases AS;
       from tn_A_652;
       to tm_A_31_652;
       length 15.55;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_31_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_31_652;
     name house31A_tm_A_31_652;
     floor_area 1219;
     schedule_skew -267;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling7*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.6;
     object ZIPload {
           base_power LIGHTS*0.88;
           schedule_skew -267;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_32_652;
       phases AS;
       from tn_A_652;
       to tm_A_32_652;
       length 19.00;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_32_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_32_652;
     name house32A_tm_A_32_652;
     floor_area 2367;
     schedule_skew -666;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.8;
     object ZIPload {
           base_power LIGHTS*1.69;
           schedule_skew -666;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_33_652;
       phases AS;
       from tn_A_652;
       to tm_A_33_652;
       length 10.57;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_33_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_33_652;
     name house33A_tm_A_33_652;
     floor_area 2411;
     schedule_skew -2016;
     heating_system_type HEAT_PUMP;
     heating_COP 2.8;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.4;
     object ZIPload {
           base_power LIGHTS*1.49;
           schedule_skew -2016;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -2016;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 126.8;
          temperature 135;
          thermostat_deadband 4.4;
          location INSIDE;
          tank_UA 2.9;
          demand water8*1;
     };

}

object triplex_line {
       name tl_A_34_652;
       phases AS;
       from tn_A_652;
       to tm_A_34_652;
       length 14.17;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_34_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_34_652;
     name house34A_tm_A_34_652;
     floor_area 1660;
     schedule_skew -1343;
     heating_system_type HEAT_PUMP;
     heating_COP 2.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling8*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.1;
     object ZIPload {
           base_power LIGHTS*0.84;
           schedule_skew -1343;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1343;
          tank_volume 50;
          heating_element_capacity 4.7 kW;
          tank_setpoint 129.3;
          temperature 135;
          thermostat_deadband 3.3;
          location INSIDE;
          tank_UA 3.3;
          demand water8*1;
     };

}

object triplex_line {
       name tl_A_35_652;
       phases AS;
       from tn_A_652;
       to tm_A_35_652;
       length 16.82;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_35_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_35_652;
     name house35A_tm_A_35_652;
     floor_area 2170;
     schedule_skew 1522;
     heating_system_type HEAT_PUMP;
     heating_COP 3.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.9;
     object ZIPload {
           base_power LIGHTS*1.28;
           schedule_skew 1522;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1522;
          tank_volume 50;
          heating_element_capacity 5.2 kW;
          tank_setpoint 130.4;
          temperature 135;
          thermostat_deadband 6.0;
          location INSIDE;
          tank_UA 2.6;
          demand water7*1;
     };

}

object triplex_line {
       name tl_A_36_652;
       phases AS;
       from tn_A_652;
       to tm_A_36_652;
       length 17.42;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_36_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_36_652;
     name house36A_tm_A_36_652;
     floor_area 1665;
     schedule_skew -333;
     heating_system_type HEAT_PUMP;
     heating_COP 2.3;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling8*1;
     heating_setpoint heating1*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.6;
     object ZIPload {
           base_power LIGHTS*0.91;
           schedule_skew -333;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -333;
          tank_volume 50;
          heating_element_capacity 3.8 kW;
          tank_setpoint 132.0;
          temperature 135;
          thermostat_deadband 6.0;
          location INSIDE;
          tank_UA 3.9;
          demand water13*1;
     };

}

object triplex_line {
       name tl_A_37_652;
       phases AS;
       from tn_A_652;
       to tm_A_37_652;
       length 18.01;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_37_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_37_652;
     name house37A_tm_A_37_652;
     floor_area 1907;
     schedule_skew 448;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating5*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.9;
     object ZIPload {
           base_power LIGHTS*1.24;
           schedule_skew 448;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_38_652;
       phases AS;
       from tn_A_652;
       to tm_A_38_652;
       length 14.52;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_38_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_38_652;
     name house38A_tm_A_38_652;
     floor_area 2042;
     schedule_skew 170;
     heating_system_type HEAT_PUMP;
     heating_COP 2.9;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.3;
     object ZIPload {
           base_power LIGHTS*0.98;
           schedule_skew 170;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 170;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 132.6;
          temperature 135;
          thermostat_deadband 4.0;
          location INSIDE;
          tank_UA 3.4;
          demand water15*1;
     };

}

object triplex_line {
       name tl_A_39_652;
       phases AS;
       from tn_A_652;
       to tm_A_39_652;
       length 11.00;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_39_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_39_652;
     name house39A_tm_A_39_652;
     floor_area 2265;
     schedule_skew -1514;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.9;
     object ZIPload {
           base_power LIGHTS*1.57;
           schedule_skew -1514;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_40_652;
       phases AS;
       from tn_A_652;
       to tm_A_40_652;
       length 16.64;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_40_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_40_652;
     name house40A_tm_A_40_652;
     floor_area 2747;
     schedule_skew 2875;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling7*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.3;
     object ZIPload {
           base_power LIGHTS*1.76;
           schedule_skew 2875;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_41_652;
       phases AS;
       from tn_A_652;
       to tm_A_41_652;
       length 10.10;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_41_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_41_652;
     name house41A_tm_A_41_652;
     floor_area 2292;
     schedule_skew 1754;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling6*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 2;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.1;
     object ZIPload {
           base_power LIGHTS*1.17;
           schedule_skew 1754;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_42_652;
       phases AS;
       from tn_A_652;
       to tm_A_42_652;
       length 17.21;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_42_652;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_42_652;
     name house42A_tm_A_42_652;
     floor_area 2246;
     schedule_skew -3600;
     heating_system_type HEAT_PUMP;
     heating_COP 2.4;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.6;
     object ZIPload {
           base_power LIGHTS*1.02;
           schedule_skew -3600;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -3600;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 129.1;
          temperature 135;
          thermostat_deadband 3.7;
          location INSIDE;
          tank_UA 3.2;
          demand water9*1;
     };

}

object transformer {
       name CTTF_A_671;
       phases AS;
       from 671;
       to tn_A_671;
       configuration object transformer_configuration {
            connect_type SINGLE_PHASE_CENTER_TAPPED;
            install_type POLETOP;
            shunt_impedance 10000+10000j;
            primary_voltage 2401.777;
            secondary_voltage 120;
            powerA_rating 310 kVA;
            impedance 0.00033+0.0022j;
       };
       groupid Distribution_Trans;
}

object triplex_meter {
       name tn_A_671;
       phases AS;
       nominal_voltage 120;
}

object triplex_line {
       name tl_A_1_671;
       phases AS;
       from tn_A_671;
       to tm_A_1_671;
       length 18.08;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_1_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_1_671;
     name house1A_tm_A_1_671;
     floor_area 2206;
     schedule_skew 2231;
     heating_system_type HEAT_PUMP;
     heating_COP 2.5;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.7;
     object ZIPload {
           base_power LIGHTS*1.39;
           schedule_skew 2231;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2231;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 135.8;
          temperature 135;
          thermostat_deadband 5.4;
          location INSIDE;
          tank_UA 3.5;
          demand water9*1;
     };

}

object triplex_line {
       name tl_A_2_671;
       phases AS;
       from tn_A_671;
       to tm_A_2_671;
       length 14.27;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_2_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_2_671;
     name house2A_tm_A_2_671;
     floor_area 1840;
     schedule_skew 418;
     heating_system_type HEAT_PUMP;
     heating_COP 2.9;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling7*1;
     heating_setpoint heating2*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.5;
     object ZIPload {
           base_power LIGHTS*1.02;
           schedule_skew 418;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 418;
          tank_volume 50;
          heating_element_capacity 4.8 kW;
          tank_setpoint 129.9;
          temperature 135;
          thermostat_deadband 4.8;
          location INSIDE;
          tank_UA 3.1;
          demand water1*1;
     };

}

object triplex_line {
       name tl_A_3_671;
       phases AS;
       from tn_A_671;
       to tm_A_3_671;
       length 14.35;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_3_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_3_671;
     name house3A_tm_A_3_671;
     floor_area 2154;
     schedule_skew 81;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating1*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.9;
     object ZIPload {
           base_power LIGHTS*1.26;
           schedule_skew 81;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_4_671;
       phases AS;
       from tn_A_671;
       to tm_A_4_671;
       length 18.53;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_4_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_4_671;
     name house4A_tm_A_4_671;
     floor_area 2090;
     schedule_skew -2243;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.2;
     object ZIPload {
           base_power LIGHTS*1.22;
           schedule_skew -2243;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_5_671;
       phases AS;
       from tn_A_671;
       to tm_A_5_671;
       length 10.78;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_5_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_5_671;
     name house5A_tm_A_5_671;
     floor_area 2464;
     schedule_skew -275;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.6;
     object ZIPload {
           base_power LIGHTS*1.33;
           schedule_skew -275;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_6_671;
       phases AS;
       from tn_A_671;
       to tm_A_6_671;
       length 17.27;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_6_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_6_671;
     name house6A_tm_A_6_671;
     floor_area 2059;
     schedule_skew -2882;
     heating_system_type HEAT_PUMP;
     heating_COP 2.4;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.4;
     object ZIPload {
           base_power LIGHTS*1.13;
           schedule_skew -2882;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -2882;
          tank_volume 50;
          heating_element_capacity 4.7 kW;
          tank_setpoint 132.7;
          temperature 135;
          thermostat_deadband 3.5;
          location INSIDE;
          tank_UA 2.5;
          demand water4*1;
     };

}

object triplex_line {
       name tl_A_7_671;
       phases AS;
       from tn_A_671;
       to tm_A_7_671;
       length 19.77;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_7_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_7_671;
     name house7A_tm_A_7_671;
     floor_area 2295;
     schedule_skew -2653;
     heating_system_type HEAT_PUMP;
     heating_COP 2.3;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.4;
     object ZIPload {
           base_power LIGHTS*1.55;
           schedule_skew -2653;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -2653;
          tank_volume 50;
          heating_element_capacity 5.1 kW;
          tank_setpoint 130.6;
          temperature 135;
          thermostat_deadband 3.8;
          location INSIDE;
          tank_UA 2.3;
          demand water13*1;
     };

}

object triplex_line {
       name tl_A_8_671;
       phases AS;
       from tn_A_671;
       to tm_A_8_671;
       length 16.90;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_8_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_8_671;
     name house8A_tm_A_8_671;
     floor_area 2075;
     schedule_skew -2375;
     heating_system_type HEAT_PUMP;
     heating_COP 2.8;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating1*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.7;
     object ZIPload {
           base_power LIGHTS*1.08;
           schedule_skew -2375;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -2375;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 131.5;
          temperature 135;
          thermostat_deadband 2.5;
          location INSIDE;
          tank_UA 3.2;
          demand water8*1;
     };

}

object triplex_line {
       name tl_A_9_671;
       phases AS;
       from tn_A_671;
       to tm_A_9_671;
       length 14.41;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_9_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_9_671;
     name house9A_tm_A_9_671;
     floor_area 2004;
     schedule_skew -2897;
     heating_system_type HEAT_PUMP;
     heating_COP 2.9;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling8*1;
     heating_setpoint heating5*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.7;
     object ZIPload {
           base_power LIGHTS*1.19;
           schedule_skew -2897;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -2897;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 135.8;
          temperature 135;
          thermostat_deadband 5.0;
          location INSIDE;
          tank_UA 3.4;
          demand water5*1;
     };

}

object triplex_line {
       name tl_A_10_671;
       phases AS;
       from tn_A_671;
       to tm_A_10_671;
       length 18.16;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_10_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_10_671;
     name house10A_tm_A_10_671;
     floor_area 1963;
     schedule_skew 497;
     heating_system_type HEAT_PUMP;
     heating_COP 2.6;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.6;
     object ZIPload {
           base_power LIGHTS*0.98;
           schedule_skew 497;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 497;
          tank_volume 50;
          heating_element_capacity 4.8 kW;
          tank_setpoint 126.7;
          temperature 135;
          thermostat_deadband 3.1;
          location INSIDE;
          tank_UA 3.1;
          demand water6*1;
     };

}

object triplex_line {
       name tl_A_11_671;
       phases AS;
       from tn_A_671;
       to tm_A_11_671;
       length 18.55;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_11_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_11_671;
     name house11A_tm_A_11_671;
     floor_area 1998;
     schedule_skew -2288;
     heating_system_type HEAT_PUMP;
     heating_COP 3.0;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling6*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.4;
     object ZIPload {
           base_power LIGHTS*0.95;
           schedule_skew -2288;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -2288;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 132.4;
          temperature 135;
          thermostat_deadband 4.3;
          location INSIDE;
          tank_UA 2.8;
          demand water14*1;
     };

}

object triplex_line {
       name tl_A_12_671;
       phases AS;
       from tn_A_671;
       to tm_A_12_671;
       length 14.88;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_12_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_12_671;
     name house12A_tm_A_12_671;
     floor_area 1972;
     schedule_skew -527;
     heating_system_type HEAT_PUMP;
     heating_COP 2.1;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.5;
     object ZIPload {
           base_power LIGHTS*1.21;
           schedule_skew -527;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -527;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 137.5;
          temperature 135;
          thermostat_deadband 4.4;
          location INSIDE;
          tank_UA 3.0;
          demand water3*1;
     };

}

object triplex_line {
       name tl_A_13_671;
       phases AS;
       from tn_A_671;
       to tm_A_13_671;
       length 12.47;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_13_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_13_671;
     name house13A_tm_A_13_671;
     floor_area 2374;
     schedule_skew -1596;
     heating_system_type HEAT_PUMP;
     heating_COP 2.7;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling6*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.7;
     object ZIPload {
           base_power LIGHTS*1.42;
           schedule_skew -1596;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1596;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 132.3;
          temperature 135;
          thermostat_deadband 2.4;
          location INSIDE;
          tank_UA 3.2;
          demand water15*1;
     };

}

object triplex_line {
       name tl_A_14_671;
       phases AS;
       from tn_A_671;
       to tm_A_14_671;
       length 10.67;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_14_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_14_671;
     name house14A_tm_A_14_671;
     floor_area 2246;
     schedule_skew -628;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.7;
     object ZIPload {
           base_power LIGHTS*1.31;
           schedule_skew -628;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_15_671;
       phases AS;
       from tn_A_671;
       to tm_A_15_671;
       length 17.24;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_15_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_15_671;
     name house15A_tm_A_15_671;
     floor_area 2493;
     schedule_skew 2543;
     heating_system_type HEAT_PUMP;
     heating_COP 2.9;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.4;
     object ZIPload {
           base_power LIGHTS*1.31;
           schedule_skew 2543;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2543;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 136.5;
          temperature 135;
          thermostat_deadband 5.3;
          location INSIDE;
          tank_UA 4.0;
          demand water9*1;
     };

}

object triplex_line {
       name tl_A_16_671;
       phases AS;
       from tn_A_671;
       to tm_A_16_671;
       length 10.63;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_16_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_16_671;
     name house16A_tm_A_16_671;
     floor_area 2266;
     schedule_skew -614;
     heating_system_type HEAT_PUMP;
     heating_COP 2.4;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating5*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.5;
     object ZIPload {
           base_power LIGHTS*1.15;
           schedule_skew -614;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -614;
          tank_volume 50;
          heating_element_capacity 4.7 kW;
          tank_setpoint 127.3;
          temperature 135;
          thermostat_deadband 2.0;
          location INSIDE;
          tank_UA 2.3;
          demand water17*1;
     };

}

object triplex_line {
       name tl_A_17_671;
       phases AS;
       from tn_A_671;
       to tm_A_17_671;
       length 14.48;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_17_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_17_671;
     name house17A_tm_A_17_671;
     floor_area 1785;
     schedule_skew -2696;
     heating_system_type HEAT_PUMP;
     heating_COP 3.4;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.8;
     object ZIPload {
           base_power LIGHTS*1.08;
           schedule_skew -2696;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -2696;
          tank_volume 50;
          heating_element_capacity 4.8 kW;
          tank_setpoint 132.6;
          temperature 135;
          thermostat_deadband 4.7;
          location INSIDE;
          tank_UA 2.7;
          demand water14*1;
     };

}

object triplex_line {
       name tl_A_18_671;
       phases AS;
       from tn_A_671;
       to tm_A_18_671;
       length 14.91;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_18_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_18_671;
     name house18A_tm_A_18_671;
     floor_area 1940;
     schedule_skew -1184;
     heating_system_type HEAT_PUMP;
     heating_COP 2.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.6;
     object ZIPload {
           base_power LIGHTS*0.96;
           schedule_skew -1184;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1184;
          tank_volume 50;
          heating_element_capacity 4.7 kW;
          tank_setpoint 132.7;
          temperature 135;
          thermostat_deadband 2.7;
          location INSIDE;
          tank_UA 2.5;
          demand water15*1;
     };

}

object triplex_line {
       name tl_A_19_671;
       phases AS;
       from tn_A_671;
       to tm_A_19_671;
       length 10.36;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_19_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_19_671;
     name house19A_tm_A_19_671;
     floor_area 2265;
     schedule_skew -921;
     heating_system_type HEAT_PUMP;
     heating_COP 3.3;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling6*1;
     heating_setpoint heating2*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.1;
     object ZIPload {
           base_power LIGHTS*1.48;
           schedule_skew -921;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -921;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 129.1;
          temperature 135;
          thermostat_deadband 2.3;
          location INSIDE;
          tank_UA 2.4;
          demand water17*1;
     };

}

object triplex_line {
       name tl_A_20_671;
       phases AS;
       from tn_A_671;
       to tm_A_20_671;
       length 18.69;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_20_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_20_671;
     name house20A_tm_A_20_671;
     floor_area 2575;
     schedule_skew 1535;
     heating_system_type HEAT_PUMP;
     heating_COP 3.0;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling8*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.7;
     object ZIPload {
           base_power LIGHTS*1.41;
           schedule_skew 1535;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1535;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 135.1;
          temperature 135;
          thermostat_deadband 5.0;
          location INSIDE;
          tank_UA 2.6;
          demand water16*1;
     };

}

object triplex_line {
       name tl_A_21_671;
       phases AS;
       from tn_A_671;
       to tm_A_21_671;
       length 16.66;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_21_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_21_671;
     name house21A_tm_A_21_671;
     floor_area 2026;
     schedule_skew 1667;
     heating_system_type HEAT_PUMP;
     heating_COP 3.4;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.1;
     object ZIPload {
           base_power LIGHTS*0.94;
           schedule_skew 1667;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1667;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 124.9;
          temperature 135;
          thermostat_deadband 3.9;
          location INSIDE;
          tank_UA 3.3;
          demand water5*1;
     };

}

object triplex_line {
       name tl_A_22_671;
       phases AS;
       from tn_A_671;
       to tm_A_22_671;
       length 14.32;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_22_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_22_671;
     name house22A_tm_A_22_671;
     floor_area 1825;
     schedule_skew 1486;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling6*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 1;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.3;
     object ZIPload {
           base_power LIGHTS*1.15;
           schedule_skew 1486;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_23_671;
       phases AS;
       from tn_A_671;
       to tm_A_23_671;
       length 19.15;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_23_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_23_671;
     name house23A_tm_A_23_671;
     floor_area 2126;
     schedule_skew -1139;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling8*1;
     heating_setpoint heating1*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.6;
     object ZIPload {
           base_power LIGHTS*1.30;
           schedule_skew -1139;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_24_671;
       phases AS;
       from tn_A_671;
       to tm_A_24_671;
       length 13.38;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_24_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_24_671;
     name house24A_tm_A_24_671;
     floor_area 2052;
     schedule_skew -614;
     heating_system_type HEAT_PUMP;
     heating_COP 2.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.8;
     object ZIPload {
           base_power LIGHTS*1.34;
           schedule_skew -614;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -614;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 129.9;
          temperature 135;
          thermostat_deadband 3.8;
          location INSIDE;
          tank_UA 2.7;
          demand water11*1;
     };

}

object triplex_line {
       name tl_A_25_671;
       phases AS;
       from tn_A_671;
       to tm_A_25_671;
       length 12.19;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_25_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_25_671;
     name house25A_tm_A_25_671;
     floor_area 1950;
     schedule_skew 3577;
     heating_system_type HEAT_PUMP;
     heating_COP 3.0;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.1;
     object ZIPload {
           base_power LIGHTS*1.19;
           schedule_skew 3577;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 3577;
          tank_volume 50;
          heating_element_capacity 4.8 kW;
          tank_setpoint 138.7;
          temperature 135;
          thermostat_deadband 5.6;
          location INSIDE;
          tank_UA 3.8;
          demand water13*1;
     };

}

object triplex_line {
       name tl_A_26_671;
       phases AS;
       from tn_A_671;
       to tm_A_26_671;
       length 15.49;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_26_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_26_671;
     name house26A_tm_A_26_671;
     floor_area 2226;
     schedule_skew -991;
     heating_system_type HEAT_PUMP;
     heating_COP 2.9;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating2*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.7;
     object ZIPload {
           base_power LIGHTS*1.13;
           schedule_skew -991;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -991;
          tank_volume 50;
          heating_element_capacity 4.8 kW;
          tank_setpoint 134.2;
          temperature 135;
          thermostat_deadband 3.9;
          location INSIDE;
          tank_UA 3.4;
          demand water12*1;
     };

}

object triplex_line {
       name tl_A_27_671;
       phases AS;
       from tn_A_671;
       to tm_A_27_671;
       length 14.54;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_27_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_27_671;
     name house27A_tm_A_27_671;
     floor_area 1990;
     schedule_skew -2918;
     heating_system_type HEAT_PUMP;
     heating_COP 2.1;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling6*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.5;
     object ZIPload {
           base_power LIGHTS*1.32;
           schedule_skew -2918;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -2918;
          tank_volume 50;
          heating_element_capacity 4.8 kW;
          tank_setpoint 129.6;
          temperature 135;
          thermostat_deadband 2.6;
          location INSIDE;
          tank_UA 2.8;
          demand water10*1;
     };

}

object triplex_line {
       name tl_A_28_671;
       phases AS;
       from tn_A_671;
       to tm_A_28_671;
       length 12.50;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_28_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_28_671;
     name house28A_tm_A_28_671;
     floor_area 3038;
     schedule_skew -570;
     heating_system_type HEAT_PUMP;
     heating_COP 3.3;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling8*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.9;
     object ZIPload {
           base_power LIGHTS*1.71;
           schedule_skew -570;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -570;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 135.6;
          temperature 135;
          thermostat_deadband 5.6;
          location INSIDE;
          tank_UA 3.0;
          demand water15*1;
     };

}

object triplex_line {
       name tl_A_29_671;
       phases AS;
       from tn_A_671;
       to tm_A_29_671;
       length 18.99;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_29_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_29_671;
     name house29A_tm_A_29_671;
     floor_area 2044;
     schedule_skew 3600;
     heating_system_type HEAT_PUMP;
     heating_COP 3.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.8;
     object ZIPload {
           base_power LIGHTS*1.44;
           schedule_skew 3600;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 3600;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 130.2;
          temperature 135;
          thermostat_deadband 3.2;
          location INSIDE;
          tank_UA 2.5;
          demand water13*1;
     };

}

object triplex_line {
       name tl_A_30_671;
       phases AS;
       from tn_A_671;
       to tm_A_30_671;
       length 12.93;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_30_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_30_671;
     name house30A_tm_A_30_671;
     floor_area 2717;
     schedule_skew 2891;
     heating_system_type HEAT_PUMP;
     heating_COP 2.4;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.7;
     object ZIPload {
           base_power LIGHTS*1.36;
           schedule_skew 2891;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2891;
          tank_volume 50;
          heating_element_capacity 4.7 kW;
          tank_setpoint 131.9;
          temperature 135;
          thermostat_deadband 2.5;
          location INSIDE;
          tank_UA 3.0;
          demand water15*1;
     };

}

object triplex_line {
       name tl_A_31_671;
       phases AS;
       from tn_A_671;
       to tm_A_31_671;
       length 17.26;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_31_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_31_671;
     name house31A_tm_A_31_671;
     floor_area 1503;
     schedule_skew -965;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating1*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.4;
     object ZIPload {
           base_power LIGHTS*0.66;
           schedule_skew -965;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_32_671;
       phases AS;
       from tn_A_671;
       to tm_A_32_671;
       length 17.24;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_32_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_32_671;
     name house32A_tm_A_32_671;
     floor_area 1793;
     schedule_skew -172;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling6*1;
     heating_setpoint heating2*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*1.17;
           schedule_skew -172;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_33_671;
       phases AS;
       from tn_A_671;
       to tm_A_33_671;
       length 11.94;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_33_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_33_671;
     name house33A_tm_A_33_671;
     floor_area 2473;
     schedule_skew -233;
     heating_system_type HEAT_PUMP;
     heating_COP 3.3;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.9;
     object ZIPload {
           base_power LIGHTS*1.56;
           schedule_skew -233;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -233;
          tank_volume 50;
          heating_element_capacity 4.8 kW;
          tank_setpoint 130.3;
          temperature 135;
          thermostat_deadband 5.7;
          location INSIDE;
          tank_UA 2.2;
          demand water11*1;
     };

}

object triplex_line {
       name tl_A_34_671;
       phases AS;
       from tn_A_671;
       to tm_A_34_671;
       length 18.93;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_34_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_34_671;
     name house34A_tm_A_34_671;
     floor_area 2248;
     schedule_skew -1274;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling7*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.9;
     object ZIPload {
           base_power LIGHTS*1.23;
           schedule_skew -1274;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_35_671;
       phases AS;
       from tn_A_671;
       to tm_A_35_671;
       length 16.51;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_35_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_35_671;
     name house35A_tm_A_35_671;
     floor_area 1946;
     schedule_skew -226;
     heating_system_type HEAT_PUMP;
     heating_COP 2.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling8*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.9;
     object ZIPload {
           base_power LIGHTS*1.61;
           schedule_skew -226;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -226;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 124.0;
          temperature 135;
          thermostat_deadband 4.7;
          location INSIDE;
          tank_UA 2.4;
          demand water15*1;
     };

}

object triplex_line {
       name tl_A_36_671;
       phases AS;
       from tn_A_671;
       to tm_A_36_671;
       length 18.57;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_36_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_36_671;
     name house36A_tm_A_36_671;
     floor_area 2274;
     schedule_skew -2713;
     heating_system_type HEAT_PUMP;
     heating_COP 2.3;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating5*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.6;
     object ZIPload {
           base_power LIGHTS*0.99;
           schedule_skew -2713;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -2713;
          tank_volume 50;
          heating_element_capacity 4.8 kW;
          tank_setpoint 137.5;
          temperature 135;
          thermostat_deadband 2.4;
          location INSIDE;
          tank_UA 2.3;
          demand water6*1;
     };

}

object triplex_line {
       name tl_A_37_671;
       phases AS;
       from tn_A_671;
       to tm_A_37_671;
       length 19.60;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_37_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_37_671;
     name house37A_tm_A_37_671;
     floor_area 1947;
     schedule_skew -1108;
     heating_system_type HEAT_PUMP;
     heating_COP 2.4;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling6*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.1;
     object ZIPload {
           base_power LIGHTS*0.70;
           schedule_skew -1108;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1108;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 123.4;
          temperature 135;
          thermostat_deadband 5.7;
          location INSIDE;
          tank_UA 2.7;
          demand water15*1;
     };

}

object triplex_line {
       name tl_A_38_671;
       phases AS;
       from tn_A_671;
       to tm_A_38_671;
       length 19.22;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_38_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_38_671;
     name house38A_tm_A_38_671;
     floor_area 2292;
     schedule_skew -625;
     heating_system_type HEAT_PUMP;
     heating_COP 2.8;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.7;
     object ZIPload {
           base_power LIGHTS*1.27;
           schedule_skew -625;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -625;
          tank_volume 50;
          heating_element_capacity 4.9 kW;
          tank_setpoint 141.4;
          temperature 135;
          thermostat_deadband 2.4;
          location INSIDE;
          tank_UA 2.9;
          demand water18*1;
     };

}

object triplex_line {
       name tl_A_39_671;
       phases AS;
       from tn_A_671;
       to tm_A_39_671;
       length 16.59;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_39_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_39_671;
     name house39A_tm_A_39_671;
     floor_area 1982;
     schedule_skew -434;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.7;
     object ZIPload {
           base_power LIGHTS*1.48;
           schedule_skew -434;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_40_671;
       phases AS;
       from tn_A_671;
       to tm_A_40_671;
       length 12.51;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_40_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_40_671;
     name house40A_tm_A_40_671;
     floor_area 1921;
     schedule_skew -1295;
     heating_system_type HEAT_PUMP;
     heating_COP 2.7;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling6*1;
     heating_setpoint heating5*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.6;
     object ZIPload {
           base_power LIGHTS*1.01;
           schedule_skew -1295;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1295;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 128.0;
          temperature 135;
          thermostat_deadband 4.5;
          location INSIDE;
          tank_UA 2.3;
          demand water12*1;
     };

}

object triplex_line {
       name tl_A_41_671;
       phases AS;
       from tn_A_671;
       to tm_A_41_671;
       length 19.70;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_41_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_41_671;
     name house41A_tm_A_41_671;
     floor_area 2222;
     schedule_skew -965;
     heating_system_type HEAT_PUMP;
     heating_COP 3.1;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 4.0;
     object ZIPload {
           base_power LIGHTS*1.06;
           schedule_skew -965;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -965;
          tank_volume 50;
          heating_element_capacity 5.0 kW;
          tank_setpoint 130.7;
          temperature 135;
          thermostat_deadband 2.5;
          location INSIDE;
          tank_UA 3.9;
          demand water16*1;
     };

}

object triplex_line {
       name tl_A_42_671;
       phases AS;
       from tn_A_671;
       to tm_A_42_671;
       length 10.03;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_42_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_42_671;
     name house42A_tm_A_42_671;
     floor_area 1803;
     schedule_skew -988;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling6*1;
     heating_setpoint heating2*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.8;
     object ZIPload {
           base_power LIGHTS*1.10;
           schedule_skew -988;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_43_671;
       phases AS;
       from tn_A_671;
       to tm_A_43_671;
       length 16.72;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_43_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_43_671;
     name house43A_tm_A_43_671;
     floor_area 1515;
     schedule_skew -1194;
     heating_system_type HEAT_PUMP;
     heating_COP 2.9;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 4.0;
     object ZIPload {
           base_power LIGHTS*0.87;
           schedule_skew -1194;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1194;
          tank_volume 50;
          heating_element_capacity 4.2 kW;
          tank_setpoint 129.4;
          temperature 135;
          thermostat_deadband 4.3;
          location INSIDE;
          tank_UA 2.2;
          demand water20*1;
     };

}

object triplex_line {
       name tl_A_44_671;
       phases AS;
       from tn_A_671;
       to tm_A_44_671;
       length 11.83;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_44_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_44_671;
     name house44A_tm_A_44_671;
     floor_area 1621;
     schedule_skew 195;
     heating_system_type HEAT_PUMP;
     heating_COP 2.7;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating1*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*0.82;
           schedule_skew 195;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 195;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 130.2;
          temperature 135;
          thermostat_deadband 3.3;
          location INSIDE;
          tank_UA 2.6;
          demand water8*1;
     };

}

object triplex_line {
       name tl_A_45_671;
       phases AS;
       from tn_A_671;
       to tm_A_45_671;
       length 12.03;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_45_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_45_671;
     name house45A_tm_A_45_671;
     floor_area 1954;
     schedule_skew -1405;
     heating_system_type HEAT_PUMP;
     heating_COP 3.5;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling7*1;
     heating_setpoint heating2*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.9;
     object ZIPload {
           base_power LIGHTS*0.61;
           schedule_skew -1405;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1405;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 129.4;
          temperature 135;
          thermostat_deadband 5.9;
          location INSIDE;
          tank_UA 2.9;
          demand water17*1;
     };

}

object triplex_line {
       name tl_A_46_671;
       phases AS;
       from tn_A_671;
       to tm_A_46_671;
       length 18.55;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_46_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_46_671;
     name house46A_tm_A_46_671;
     floor_area 2394;
     schedule_skew 2027;
     heating_system_type HEAT_PUMP;
     heating_COP 2.9;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.8;
     object ZIPload {
           base_power LIGHTS*1.34;
           schedule_skew 2027;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2027;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 133.9;
          temperature 135;
          thermostat_deadband 4.9;
          location INSIDE;
          tank_UA 3.5;
          demand water15*1;
     };

}

object triplex_line {
       name tl_A_47_671;
       phases AS;
       from tn_A_671;
       to tm_A_47_671;
       length 16.95;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_47_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_47_671;
     name house47A_tm_A_47_671;
     floor_area 1799;
     schedule_skew 1333;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling6*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.6;
     object ZIPload {
           base_power LIGHTS*0.80;
           schedule_skew 1333;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_48_671;
       phases AS;
       from tn_A_671;
       to tm_A_48_671;
       length 18.85;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_48_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_48_671;
     name house48A_tm_A_48_671;
     floor_area 2209;
     schedule_skew 1504;
     heating_system_type HEAT_PUMP;
     heating_COP 2.3;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling6*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.2;
     object ZIPload {
           base_power LIGHTS*1.49;
           schedule_skew 1504;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1504;
          tank_volume 50;
          heating_element_capacity 4.8 kW;
          tank_setpoint 127.5;
          temperature 135;
          thermostat_deadband 5.1;
          location INSIDE;
          tank_UA 2.6;
          demand water12*1;
     };

}

object triplex_line {
       name tl_A_49_671;
       phases AS;
       from tn_A_671;
       to tm_A_49_671;
       length 14.21;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_49_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_49_671;
     name house49A_tm_A_49_671;
     floor_area 2013;
     schedule_skew -583;
     heating_system_type HEAT_PUMP;
     heating_COP 2.6;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating2*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 4.0;
     object ZIPload {
           base_power LIGHTS*0.95;
           schedule_skew -583;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -583;
          tank_volume 50;
          heating_element_capacity 4.8 kW;
          tank_setpoint 136.8;
          temperature 135;
          thermostat_deadband 3.4;
          location INSIDE;
          tank_UA 3.9;
          demand water13*1;
     };

}

object triplex_line {
       name tl_A_50_671;
       phases AS;
       from tn_A_671;
       to tm_A_50_671;
       length 15.91;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_50_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_50_671;
     name house50A_tm_A_50_671;
     floor_area 2106;
     schedule_skew 1353;
     heating_system_type HEAT_PUMP;
     heating_COP 2.8;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.1;
     object ZIPload {
           base_power LIGHTS*1.07;
           schedule_skew 1353;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1353;
          tank_volume 50;
          heating_element_capacity 4.1 kW;
          tank_setpoint 131.2;
          temperature 135;
          thermostat_deadband 5.9;
          location INSIDE;
          tank_UA 2.2;
          demand water4*1;
     };

}

object triplex_line {
       name tl_A_51_671;
       phases AS;
       from tn_A_671;
       to tm_A_51_671;
       length 12.57;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_51_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_51_671;
     name house51A_tm_A_51_671;
     floor_area 2266;
     schedule_skew 2374;
     heating_system_type HEAT_PUMP;
     heating_COP 2.8;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling6*1;
     heating_setpoint heating5*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.3;
     object ZIPload {
           base_power LIGHTS*1.40;
           schedule_skew 2374;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2374;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 133.6;
          temperature 135;
          thermostat_deadband 2.4;
          location INSIDE;
          tank_UA 2.6;
          demand water11*1;
     };

}

object triplex_line {
       name tl_A_52_671;
       phases AS;
       from tn_A_671;
       to tm_A_52_671;
       length 15.67;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_52_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_52_671;
     name house52A_tm_A_52_671;
     floor_area 1903;
     schedule_skew 919;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating2*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.1;
     object ZIPload {
           base_power LIGHTS*1.07;
           schedule_skew 919;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_53_671;
       phases AS;
       from tn_A_671;
       to tm_A_53_671;
       length 18.27;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_53_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_53_671;
     name house53A_tm_A_53_671;
     floor_area 1899;
     schedule_skew 1172;
     heating_system_type HEAT_PUMP;
     heating_COP 3.3;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.5;
     object ZIPload {
           base_power LIGHTS*1.01;
           schedule_skew 1172;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1172;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 126.5;
          temperature 135;
          thermostat_deadband 3.8;
          location INSIDE;
          tank_UA 3.8;
          demand water16*1;
     };

}

object triplex_line {
       name tl_A_54_671;
       phases AS;
       from tn_A_671;
       to tm_A_54_671;
       length 17.14;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_54_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_54_671;
     name house54A_tm_A_54_671;
     floor_area 2081;
     schedule_skew -190;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling8*1;
     heating_setpoint heating5*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.6;
     object ZIPload {
           base_power LIGHTS*1.23;
           schedule_skew -190;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_55_671;
       phases AS;
       from tn_A_671;
       to tm_A_55_671;
       length 16.33;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_55_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_55_671;
     name house55A_tm_A_55_671;
     floor_area 2333;
     schedule_skew 3141;
     heating_system_type HEAT_PUMP;
     heating_COP 2.5;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.5;
     object ZIPload {
           base_power LIGHTS*1.19;
           schedule_skew 3141;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 3141;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 130.6;
          temperature 135;
          thermostat_deadband 3.2;
          location INSIDE;
          tank_UA 2.1;
          demand water14*1;
     };

}

object triplex_line {
       name tl_A_56_671;
       phases AS;
       from tn_A_671;
       to tm_A_56_671;
       length 13.51;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_56_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_56_671;
     name house56A_tm_A_56_671;
     floor_area 2431;
     schedule_skew -158;
     heating_system_type HEAT_PUMP;
     heating_COP 3.1;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.4;
     object ZIPload {
           base_power LIGHTS*1.33;
           schedule_skew -158;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -158;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 135.7;
          temperature 135;
          thermostat_deadband 4.0;
          location INSIDE;
          tank_UA 3.4;
          demand water14*1;
     };

}

object triplex_line {
       name tl_A_57_671;
       phases AS;
       from tn_A_671;
       to tm_A_57_671;
       length 15.42;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_57_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_57_671;
     name house57A_tm_A_57_671;
     floor_area 1700;
     schedule_skew -1241;
     heating_system_type HEAT_PUMP;
     heating_COP 2.9;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating1*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.8;
     object ZIPload {
           base_power LIGHTS*0.82;
           schedule_skew -1241;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1241;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 131.2;
          temperature 135;
          thermostat_deadband 5.9;
          location INSIDE;
          tank_UA 2.9;
          demand water5*1;
     };

}

object triplex_line {
       name tl_A_58_671;
       phases AS;
       from tn_A_671;
       to tm_A_58_671;
       length 18.77;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_58_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_58_671;
     name house58A_tm_A_58_671;
     floor_area 1753;
     schedule_skew 2104;
     heating_system_type HEAT_PUMP;
     heating_COP 3.1;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.9;
     object ZIPload {
           base_power LIGHTS*1.20;
           schedule_skew 2104;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2104;
          tank_volume 50;
          heating_element_capacity 4.2 kW;
          tank_setpoint 136.9;
          temperature 135;
          thermostat_deadband 5.5;
          location INSIDE;
          tank_UA 3.8;
          demand water7*1;
     };

}

object triplex_line {
       name tl_A_59_671;
       phases AS;
       from tn_A_671;
       to tm_A_59_671;
       length 13.10;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_59_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_59_671;
     name house59A_tm_A_59_671;
     floor_area 1854;
     schedule_skew -1121;
     heating_system_type HEAT_PUMP;
     heating_COP 3.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating5*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.3;
     object ZIPload {
           base_power LIGHTS*0.99;
           schedule_skew -1121;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1121;
          tank_volume 50;
          heating_element_capacity 5.2 kW;
          tank_setpoint 135.0;
          temperature 135;
          thermostat_deadband 4.9;
          location INSIDE;
          tank_UA 2.9;
          demand water9*1;
     };

}

object triplex_line {
       name tl_A_60_671;
       phases AS;
       from tn_A_671;
       to tm_A_60_671;
       length 19.16;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_60_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_60_671;
     name house60A_tm_A_60_671;
     floor_area 2048;
     schedule_skew -504;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating2*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.2;
     object ZIPload {
           base_power LIGHTS*1.16;
           schedule_skew -504;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_61_671;
       phases AS;
       from tn_A_671;
       to tm_A_61_671;
       length 17.98;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_61_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_61_671;
     name house61A_tm_A_61_671;
     floor_area 1874;
     schedule_skew 1040;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating5*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.7;
     object ZIPload {
           base_power LIGHTS*0.38;
           schedule_skew 1040;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_62_671;
       phases AS;
       from tn_A_671;
       to tm_A_62_671;
       length 10.87;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_62_671;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_62_671;
     name house62A_tm_A_62_671;
     floor_area 2167;
     schedule_skew -1105;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling6*1;
     heating_setpoint heating1*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.9;
     object ZIPload {
           base_power LIGHTS*1.24;
           schedule_skew -1105;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object transformer {
       name CTTF_B_671;
       phases BS;
       from 671;
       to tn_B_671;
       configuration object transformer_configuration {
            connect_type SINGLE_PHASE_CENTER_TAPPED;
            install_type POLETOP;
            shunt_impedance 10000+10000j;
            primary_voltage 2401.777;
            secondary_voltage 120;
            powerB_rating 280 kVA;
            impedance 0.00033+0.0022j;
       };
       groupid Distribution_Trans;
}

object triplex_meter {
       name tn_B_671;
       phases BS;
       nominal_voltage 120;
}

object triplex_line {
       name tl_B_1_671;
       phases BS;
       from tn_B_671;
       to tm_B_1_671;
       length 19.97;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_1_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_1_671;
     name house1B_tm_B_1_671;
     floor_area 2008;
     schedule_skew -504;
     heating_system_type HEAT_PUMP;
     heating_COP 3.4;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.6;
     object ZIPload {
           base_power LIGHTS*1.13;
           schedule_skew -504;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -504;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 132.5;
          temperature 135;
          thermostat_deadband 3.8;
          location INSIDE;
          tank_UA 2.9;
          demand water5*1;
     };

}

object triplex_line {
       name tl_B_2_671;
       phases BS;
       from tn_B_671;
       to tm_B_2_671;
       length 14.70;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_2_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_2_671;
     name house2B_tm_B_2_671;
     floor_area 1828;
     schedule_skew -3;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.4;
     object ZIPload {
           base_power LIGHTS*0.76;
           schedule_skew -3;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_3_671;
       phases BS;
       from tn_B_671;
       to tm_B_3_671;
       length 15.32;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_3_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_3_671;
     name house3B_tm_B_3_671;
     floor_area 1971;
     schedule_skew 1204;
     heating_system_type HEAT_PUMP;
     heating_COP 2.7;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 2;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.0;
     object ZIPload {
           base_power LIGHTS*1.30;
           schedule_skew 1204;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1204;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 132.8;
          temperature 135;
          thermostat_deadband 2.4;
          location INSIDE;
          tank_UA 2.1;
          demand water17*1;
     };

}

object triplex_line {
       name tl_B_4_671;
       phases BS;
       from tn_B_671;
       to tm_B_4_671;
       length 18.66;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_4_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_4_671;
     name house4B_tm_B_4_671;
     floor_area 1984;
     schedule_skew 1733;
     heating_system_type HEAT_PUMP;
     heating_COP 2.1;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.1;
     object ZIPload {
           base_power LIGHTS*1.20;
           schedule_skew 1733;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1733;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 135.0;
          temperature 135;
          thermostat_deadband 2.8;
          location INSIDE;
          tank_UA 2.5;
          demand water15*1;
     };

}

object triplex_line {
       name tl_B_5_671;
       phases BS;
       from tn_B_671;
       to tm_B_5_671;
       length 16.70;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_5_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_5_671;
     name house5B_tm_B_5_671;
     floor_area 2237;
     schedule_skew -3024;
     heating_system_type HEAT_PUMP;
     heating_COP 3.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling8*1;
     heating_setpoint heating2*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.6;
     object ZIPload {
           base_power LIGHTS*1.10;
           schedule_skew -3024;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -3024;
          tank_volume 50;
          heating_element_capacity 4.7 kW;
          tank_setpoint 127.6;
          temperature 135;
          thermostat_deadband 5.7;
          location INSIDE;
          tank_UA 3.7;
          demand water1*1;
     };

}

object triplex_line {
       name tl_B_6_671;
       phases BS;
       from tn_B_671;
       to tm_B_6_671;
       length 15.41;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_6_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_6_671;
     name house6B_tm_B_6_671;
     floor_area 2386;
     schedule_skew -2423;
     heating_system_type HEAT_PUMP;
     heating_COP 3.5;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling7*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.8;
     object ZIPload {
           base_power LIGHTS*1.56;
           schedule_skew -2423;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -2423;
          tank_volume 50;
          heating_element_capacity 4.7 kW;
          tank_setpoint 134.2;
          temperature 135;
          thermostat_deadband 2.4;
          location INSIDE;
          tank_UA 2.4;
          demand water10*1;
     };

}

object triplex_line {
       name tl_B_7_671;
       phases BS;
       from tn_B_671;
       to tm_B_7_671;
       length 10.39;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_7_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_7_671;
     name house7B_tm_B_7_671;
     floor_area 1997;
     schedule_skew 2186;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.9;
     object ZIPload {
           base_power LIGHTS*1.34;
           schedule_skew 2186;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_8_671;
       phases BS;
       from tn_B_671;
       to tm_B_8_671;
       length 10.18;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_8_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_8_671;
     name house8B_tm_B_8_671;
     floor_area 2377;
     schedule_skew 1161;
     heating_system_type HEAT_PUMP;
     heating_COP 2.8;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating1*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.6;
     object ZIPload {
           base_power LIGHTS*1.39;
           schedule_skew 1161;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1161;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 132.2;
          temperature 135;
          thermostat_deadband 2.5;
          location INSIDE;
          tank_UA 2.5;
          demand water16*1;
     };

}

object triplex_line {
       name tl_B_9_671;
       phases BS;
       from tn_B_671;
       to tm_B_9_671;
       length 11.69;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_9_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_9_671;
     name house9B_tm_B_9_671;
     floor_area 1984;
     schedule_skew 2210;
     heating_system_type HEAT_PUMP;
     heating_COP 2.3;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.6;
     object ZIPload {
           base_power LIGHTS*0.89;
           schedule_skew 2210;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2210;
          tank_volume 50;
          heating_element_capacity 4.7 kW;
          tank_setpoint 130.6;
          temperature 135;
          thermostat_deadband 2.7;
          location INSIDE;
          tank_UA 3.0;
          demand water2*1;
     };

}

object triplex_line {
       name tl_B_10_671;
       phases BS;
       from tn_B_671;
       to tm_B_10_671;
       length 11.80;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_10_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_10_671;
     name house10B_tm_B_10_671;
     floor_area 2311;
     schedule_skew -150;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling6*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*1.00;
           schedule_skew -150;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_11_671;
       phases BS;
       from tn_B_671;
       to tm_B_11_671;
       length 10.87;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_11_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_11_671;
     name house11B_tm_B_11_671;
     floor_area 2225;
     schedule_skew -1843;
     heating_system_type HEAT_PUMP;
     heating_COP 2.4;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating2*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.5;
     object ZIPload {
           base_power LIGHTS*1.25;
           schedule_skew -1843;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1843;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 132.4;
          temperature 135;
          thermostat_deadband 3.5;
          location INSIDE;
          tank_UA 2.9;
          demand water8*1;
     };

}

object triplex_line {
       name tl_B_12_671;
       phases BS;
       from tn_B_671;
       to tm_B_12_671;
       length 11.64;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_12_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_12_671;
     name house12B_tm_B_12_671;
     floor_area 1851;
     schedule_skew 1947;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling8*1;
     heating_setpoint heating2*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.3;
     object ZIPload {
           base_power LIGHTS*1.46;
           schedule_skew 1947;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_13_671;
       phases BS;
       from tn_B_671;
       to tm_B_13_671;
       length 13.88;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_13_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_13_671;
     name house13B_tm_B_13_671;
     floor_area 1629;
     schedule_skew 1823;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating2*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.3;
     object ZIPload {
           base_power LIGHTS*0.97;
           schedule_skew 1823;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_14_671;
       phases BS;
       from tn_B_671;
       to tm_B_14_671;
       length 10.12;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_14_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_14_671;
     name house14B_tm_B_14_671;
     floor_area 1579;
     schedule_skew -2172;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.7;
     object ZIPload {
           base_power LIGHTS*0.71;
           schedule_skew -2172;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_15_671;
       phases BS;
       from tn_B_671;
       to tm_B_15_671;
       length 19.33;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_15_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_15_671;
     name house15B_tm_B_15_671;
     floor_area 2204;
     schedule_skew -1001;
     heating_system_type HEAT_PUMP;
     heating_COP 2.3;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating5*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.9;
     object ZIPload {
           base_power LIGHTS*1.12;
           schedule_skew -1001;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1001;
          tank_volume 50;
          heating_element_capacity 4.7 kW;
          tank_setpoint 129.0;
          temperature 135;
          thermostat_deadband 5.4;
          location INSIDE;
          tank_UA 2.1;
          demand water15*1;
     };

}

object triplex_line {
       name tl_B_16_671;
       phases BS;
       from tn_B_671;
       to tm_B_16_671;
       length 11.26;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_16_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_16_671;
     name house16B_tm_B_16_671;
     floor_area 2323;
     schedule_skew -86;
     heating_system_type HEAT_PUMP;
     heating_COP 2.1;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating2*1;
     thermal_integrity_level 2;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.7;
     object ZIPload {
           base_power LIGHTS*1.15;
           schedule_skew -86;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -86;
          tank_volume 50;
          heating_element_capacity 4.1 kW;
          tank_setpoint 134.7;
          temperature 135;
          thermostat_deadband 4.9;
          location INSIDE;
          tank_UA 2.2;
          demand water16*1;
     };

}

object triplex_line {
       name tl_B_17_671;
       phases BS;
       from tn_B_671;
       to tm_B_17_671;
       length 19.43;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_17_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_17_671;
     name house17B_tm_B_17_671;
     floor_area 1847;
     schedule_skew 1666;
     heating_system_type HEAT_PUMP;
     heating_COP 2.9;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling7*1;
     heating_setpoint heating2*1;
     thermal_integrity_level 2;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.4;
     object ZIPload {
           base_power LIGHTS*1.32;
           schedule_skew 1666;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1666;
          tank_volume 50;
          heating_element_capacity 4.2 kW;
          tank_setpoint 132.5;
          temperature 135;
          thermostat_deadband 4.0;
          location INSIDE;
          tank_UA 2.3;
          demand water19*1;
     };

}

object triplex_line {
       name tl_B_18_671;
       phases BS;
       from tn_B_671;
       to tm_B_18_671;
       length 12.82;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_18_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_18_671;
     name house18B_tm_B_18_671;
     floor_area 2155;
     schedule_skew -3202;
     heating_system_type HEAT_PUMP;
     heating_COP 3.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.5;
     object ZIPload {
           base_power LIGHTS*1.42;
           schedule_skew -3202;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -3202;
          tank_volume 50;
          heating_element_capacity 4.8 kW;
          tank_setpoint 131.1;
          temperature 135;
          thermostat_deadband 5.6;
          location INSIDE;
          tank_UA 2.8;
          demand water18*1;
     };

}

object triplex_line {
       name tl_B_19_671;
       phases BS;
       from tn_B_671;
       to tm_B_19_671;
       length 13.75;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_19_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_19_671;
     name house19B_tm_B_19_671;
     floor_area 2537;
     schedule_skew -702;
     heating_system_type HEAT_PUMP;
     heating_COP 3.0;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.6;
     object ZIPload {
           base_power LIGHTS*1.48;
           schedule_skew -702;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -702;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 135.0;
          temperature 135;
          thermostat_deadband 4.8;
          location INSIDE;
          tank_UA 2.1;
          demand water14*1;
     };

}

object triplex_line {
       name tl_B_20_671;
       phases BS;
       from tn_B_671;
       to tm_B_20_671;
       length 11.36;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_20_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_20_671;
     name house20B_tm_B_20_671;
     floor_area 2322;
     schedule_skew 757;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating1*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.4;
     object ZIPload {
           base_power LIGHTS*1.26;
           schedule_skew 757;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_21_671;
       phases BS;
       from tn_B_671;
       to tm_B_21_671;
       length 14.74;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_21_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_21_671;
     name house21B_tm_B_21_671;
     floor_area 1686;
     schedule_skew -1538;
     heating_system_type HEAT_PUMP;
     heating_COP 2.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling7*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.9;
     object ZIPload {
           base_power LIGHTS*1.03;
           schedule_skew -1538;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1538;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 130.6;
          temperature 135;
          thermostat_deadband 3.8;
          location INSIDE;
          tank_UA 2.1;
          demand water2*1;
     };

}

object triplex_line {
       name tl_B_22_671;
       phases BS;
       from tn_B_671;
       to tm_B_22_671;
       length 12.62;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_22_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_22_671;
     name house22B_tm_B_22_671;
     floor_area 1914;
     schedule_skew 1434;
     heating_system_type HEAT_PUMP;
     heating_COP 2.3;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.7;
     object ZIPload {
           base_power LIGHTS*1.24;
           schedule_skew 1434;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1434;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 126.1;
          temperature 135;
          thermostat_deadband 2.2;
          location INSIDE;
          tank_UA 4.0;
          demand water8*1;
     };

}

object triplex_line {
       name tl_B_23_671;
       phases BS;
       from tn_B_671;
       to tm_B_23_671;
       length 13.83;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_23_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_23_671;
     name house23B_tm_B_23_671;
     floor_area 1648;
     schedule_skew 3600;
     heating_system_type HEAT_PUMP;
     heating_COP 3.4;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling7*1;
     heating_setpoint heating1*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.4;
     object ZIPload {
           base_power LIGHTS*0.71;
           schedule_skew 3600;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 3600;
          tank_volume 50;
          heating_element_capacity 4.8 kW;
          tank_setpoint 132.9;
          temperature 135;
          thermostat_deadband 2.2;
          location INSIDE;
          tank_UA 2.9;
          demand water5*1;
     };

}

object triplex_line {
       name tl_B_24_671;
       phases BS;
       from tn_B_671;
       to tm_B_24_671;
       length 16.73;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_24_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_24_671;
     name house24B_tm_B_24_671;
     floor_area 1537;
     schedule_skew 1662;
     heating_system_type HEAT_PUMP;
     heating_COP 3.1;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.3;
     object ZIPload {
           base_power LIGHTS*0.78;
           schedule_skew 1662;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1662;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 129.0;
          temperature 135;
          thermostat_deadband 5.7;
          location INSIDE;
          tank_UA 2.2;
          demand water10*1;
     };

}

object triplex_line {
       name tl_B_25_671;
       phases BS;
       from tn_B_671;
       to tm_B_25_671;
       length 17.10;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_25_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_25_671;
     name house25B_tm_B_25_671;
     floor_area 2161;
     schedule_skew -225;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating5*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 4.0;
     object ZIPload {
           base_power LIGHTS*1.44;
           schedule_skew -225;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_26_671;
       phases BS;
       from tn_B_671;
       to tm_B_26_671;
       length 17.49;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_26_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_26_671;
     name house26B_tm_B_26_671;
     floor_area 2432;
     schedule_skew -3600;
     heating_system_type HEAT_PUMP;
     heating_COP 2.7;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.4;
     object ZIPload {
           base_power LIGHTS*1.34;
           schedule_skew -3600;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -3600;
          tank_volume 50;
          heating_element_capacity 4.7 kW;
          tank_setpoint 134.9;
          temperature 135;
          thermostat_deadband 3.8;
          location INSIDE;
          tank_UA 3.1;
          demand water16*1;
     };

}

object triplex_line {
       name tl_B_27_671;
       phases BS;
       from tn_B_671;
       to tm_B_27_671;
       length 11.12;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_27_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_27_671;
     name house27B_tm_B_27_671;
     floor_area 1938;
     schedule_skew -3600;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling6*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.0;
     object ZIPload {
           base_power LIGHTS*1.23;
           schedule_skew -3600;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_28_671;
       phases BS;
       from tn_B_671;
       to tm_B_28_671;
       length 14.61;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_28_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_28_671;
     name house28B_tm_B_28_671;
     floor_area 1804;
     schedule_skew 1108;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling7*1;
     heating_setpoint heating1*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.2;
     object ZIPload {
           base_power LIGHTS*0.71;
           schedule_skew 1108;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_29_671;
       phases BS;
       from tn_B_671;
       to tm_B_29_671;
       length 18.36;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_29_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_29_671;
     name house29B_tm_B_29_671;
     floor_area 2574;
     schedule_skew -861;
     heating_system_type HEAT_PUMP;
     heating_COP 2.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.6;
     object ZIPload {
           base_power LIGHTS*1.67;
           schedule_skew -861;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -861;
          tank_volume 50;
          heating_element_capacity 4.7 kW;
          tank_setpoint 131.4;
          temperature 135;
          thermostat_deadband 4.6;
          location INSIDE;
          tank_UA 2.0;
          demand water5*1;
     };

}

object triplex_line {
       name tl_B_30_671;
       phases BS;
       from tn_B_671;
       to tm_B_30_671;
       length 12.70;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_30_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_30_671;
     name house30B_tm_B_30_671;
     floor_area 1994;
     schedule_skew -1112;
     heating_system_type HEAT_PUMP;
     heating_COP 2.9;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.9;
     object ZIPload {
           base_power LIGHTS*1.52;
           schedule_skew -1112;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1112;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 131.9;
          temperature 135;
          thermostat_deadband 5.9;
          location INSIDE;
          tank_UA 2.0;
          demand water18*1;
     };

}

object triplex_line {
       name tl_B_31_671;
       phases BS;
       from tn_B_671;
       to tm_B_31_671;
       length 11.14;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_31_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_31_671;
     name house31B_tm_B_31_671;
     floor_area 2163;
     schedule_skew 3600;
     heating_system_type HEAT_PUMP;
     heating_COP 2.8;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling7*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.4;
     object ZIPload {
           base_power LIGHTS*1.42;
           schedule_skew 3600;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 3600;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 132.5;
          temperature 135;
          thermostat_deadband 2.8;
          location INSIDE;
          tank_UA 2.9;
          demand water6*1;
     };

}

object triplex_line {
       name tl_B_32_671;
       phases BS;
       from tn_B_671;
       to tm_B_32_671;
       length 19.85;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_32_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_32_671;
     name house32B_tm_B_32_671;
     floor_area 1680;
     schedule_skew 1100;
     heating_system_type HEAT_PUMP;
     heating_COP 3.4;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling8*1;
     heating_setpoint heating1*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 4.0;
     object ZIPload {
           base_power LIGHTS*0.88;
           schedule_skew 1100;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1100;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 130.9;
          temperature 135;
          thermostat_deadband 5.3;
          location INSIDE;
          tank_UA 3.7;
          demand water16*1;
     };

}

object triplex_line {
       name tl_B_33_671;
       phases BS;
       from tn_B_671;
       to tm_B_33_671;
       length 19.94;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_33_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_33_671;
     name house33B_tm_B_33_671;
     floor_area 2248;
     schedule_skew -200;
     heating_system_type HEAT_PUMP;
     heating_COP 3.3;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*1.24;
           schedule_skew -200;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -200;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 128.8;
          temperature 135;
          thermostat_deadband 2.2;
          location INSIDE;
          tank_UA 2.4;
          demand water4*1;
     };

}

object triplex_line {
       name tl_B_34_671;
       phases BS;
       from tn_B_671;
       to tm_B_34_671;
       length 10.91;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_34_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_34_671;
     name house34B_tm_B_34_671;
     floor_area 1933;
     schedule_skew -635;
     heating_system_type HEAT_PUMP;
     heating_COP 3.3;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling8*1;
     heating_setpoint heating2*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.4;
     object ZIPload {
           base_power LIGHTS*1.12;
           schedule_skew -635;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -635;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 132.1;
          temperature 135;
          thermostat_deadband 5.2;
          location INSIDE;
          tank_UA 2.1;
          demand water12*1;
     };

}

object triplex_line {
       name tl_B_35_671;
       phases BS;
       from tn_B_671;
       to tm_B_35_671;
       length 10.16;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_35_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_35_671;
     name house35B_tm_B_35_671;
     floor_area 1967;
     schedule_skew 3600;
     heating_system_type HEAT_PUMP;
     heating_COP 2.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating5*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.9;
     object ZIPload {
           base_power LIGHTS*0.89;
           schedule_skew 3600;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 3600;
          tank_volume 50;
          heating_element_capacity 4.0 kW;
          tank_setpoint 135.9;
          temperature 135;
          thermostat_deadband 2.3;
          location INSIDE;
          tank_UA 3.4;
          demand water17*1;
     };

}

object triplex_line {
       name tl_B_36_671;
       phases BS;
       from tn_B_671;
       to tm_B_36_671;
       length 16.04;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_36_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_36_671;
     name house36B_tm_B_36_671;
     floor_area 1645;
     schedule_skew 807;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling7*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 2;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.7;
     object ZIPload {
           base_power LIGHTS*0.82;
           schedule_skew 807;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_37_671;
       phases BS;
       from tn_B_671;
       to tm_B_37_671;
       length 18.51;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_37_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_37_671;
     name house37B_tm_B_37_671;
     floor_area 2504;
     schedule_skew 168;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating1*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.2;
     object ZIPload {
           base_power LIGHTS*1.43;
           schedule_skew 168;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_38_671;
       phases BS;
       from tn_B_671;
       to tm_B_38_671;
       length 17.71;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_38_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_38_671;
     name house38B_tm_B_38_671;
     floor_area 2494;
     schedule_skew -368;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.3;
     object ZIPload {
           base_power LIGHTS*1.43;
           schedule_skew -368;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_39_671;
       phases BS;
       from tn_B_671;
       to tm_B_39_671;
       length 14.55;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_39_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_39_671;
     name house39B_tm_B_39_671;
     floor_area 2398;
     schedule_skew -2218;
     heating_system_type HEAT_PUMP;
     heating_COP 3.4;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating2*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*1.31;
           schedule_skew -2218;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -2218;
          tank_volume 50;
          heating_element_capacity 4.0 kW;
          tank_setpoint 131.1;
          temperature 135;
          thermostat_deadband 2.2;
          location INSIDE;
          tank_UA 3.3;
          demand water1*1;
     };

}

object triplex_line {
       name tl_B_40_671;
       phases BS;
       from tn_B_671;
       to tm_B_40_671;
       length 12.69;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_40_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_40_671;
     name house40B_tm_B_40_671;
     floor_area 2123;
     schedule_skew -1645;
     heating_system_type HEAT_PUMP;
     heating_COP 3.0;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating5*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*1.40;
           schedule_skew -1645;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1645;
          tank_volume 50;
          heating_element_capacity 4.8 kW;
          tank_setpoint 127.2;
          temperature 135;
          thermostat_deadband 5.8;
          location INSIDE;
          tank_UA 2.2;
          demand water10*1;
     };

}

object triplex_line {
       name tl_B_41_671;
       phases BS;
       from tn_B_671;
       to tm_B_41_671;
       length 12.50;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_41_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_41_671;
     name house41B_tm_B_41_671;
     floor_area 2457;
     schedule_skew 302;
     heating_system_type HEAT_PUMP;
     heating_COP 3.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.5;
     object ZIPload {
           base_power LIGHTS*1.65;
           schedule_skew 302;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 302;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 132.4;
          temperature 135;
          thermostat_deadband 4.3;
          location INSIDE;
          tank_UA 3.7;
          demand water8*1;
     };

}

object triplex_line {
       name tl_B_42_671;
       phases BS;
       from tn_B_671;
       to tm_B_42_671;
       length 16.39;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_42_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_42_671;
     name house42B_tm_B_42_671;
     floor_area 2535;
     schedule_skew -174;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling8*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.6;
     object ZIPload {
           base_power LIGHTS*1.20;
           schedule_skew -174;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_43_671;
       phases BS;
       from tn_B_671;
       to tm_B_43_671;
       length 10.14;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_43_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_43_671;
     name house43B_tm_B_43_671;
     floor_area 2074;
     schedule_skew -191;
     heating_system_type HEAT_PUMP;
     heating_COP 3.5;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.2;
     object ZIPload {
           base_power LIGHTS*1.30;
           schedule_skew -191;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -191;
          tank_volume 50;
          heating_element_capacity 4.8 kW;
          tank_setpoint 134.5;
          temperature 135;
          thermostat_deadband 4.9;
          location INSIDE;
          tank_UA 2.6;
          demand water20*1;
     };

}

object triplex_line {
       name tl_B_44_671;
       phases BS;
       from tn_B_671;
       to tm_B_44_671;
       length 12.66;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_44_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_44_671;
     name house44B_tm_B_44_671;
     floor_area 2438;
     schedule_skew 628;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating1*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.8;
     object ZIPload {
           base_power LIGHTS*1.62;
           schedule_skew 628;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_45_671;
       phases BS;
       from tn_B_671;
       to tm_B_45_671;
       length 12.64;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_45_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_45_671;
     name house45B_tm_B_45_671;
     floor_area 2397;
     schedule_skew 242;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*1.45;
           schedule_skew 242;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_46_671;
       phases BS;
       from tn_B_671;
       to tm_B_46_671;
       length 13.58;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_46_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_46_671;
     name house46B_tm_B_46_671;
     floor_area 2104;
     schedule_skew -474;
     heating_system_type HEAT_PUMP;
     heating_COP 2.6;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating5*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.4;
     object ZIPload {
           base_power LIGHTS*1.38;
           schedule_skew -474;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -474;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 128.7;
          temperature 135;
          thermostat_deadband 4.0;
          location INSIDE;
          tank_UA 3.4;
          demand water14*1;
     };

}

object triplex_line {
       name tl_B_47_671;
       phases BS;
       from tn_B_671;
       to tm_B_47_671;
       length 13.70;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_47_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_47_671;
     name house47B_tm_B_47_671;
     floor_area 1961;
     schedule_skew -956;
     heating_system_type HEAT_PUMP;
     heating_COP 3.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling6*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.9;
     object ZIPload {
           base_power LIGHTS*0.90;
           schedule_skew -956;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -956;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 129.0;
          temperature 135;
          thermostat_deadband 5.1;
          location INSIDE;
          tank_UA 3.6;
          demand water7*1;
     };

}

object triplex_line {
       name tl_B_48_671;
       phases BS;
       from tn_B_671;
       to tm_B_48_671;
       length 11.41;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_48_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_48_671;
     name house48B_tm_B_48_671;
     floor_area 2077;
     schedule_skew 797;
     heating_system_type HEAT_PUMP;
     heating_COP 3.4;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating5*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*1.24;
           schedule_skew 797;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 797;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 145.0;
          temperature 135;
          thermostat_deadband 3.8;
          location INSIDE;
          tank_UA 2.7;
          demand water9*1;
     };

}

object triplex_line {
       name tl_B_49_671;
       phases BS;
       from tn_B_671;
       to tm_B_49_671;
       length 13.33;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_49_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_49_671;
     name house49B_tm_B_49_671;
     floor_area 2003;
     schedule_skew 2037;
     heating_system_type HEAT_PUMP;
     heating_COP 2.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating1*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.9;
     object ZIPload {
           base_power LIGHTS*0.98;
           schedule_skew 2037;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2037;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 129.5;
          temperature 135;
          thermostat_deadband 5.4;
          location INSIDE;
          tank_UA 3.5;
          demand water16*1;
     };

}

object triplex_line {
       name tl_B_50_671;
       phases BS;
       from tn_B_671;
       to tm_B_50_671;
       length 14.36;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_50_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_50_671;
     name house50B_tm_B_50_671;
     floor_area 1931;
     schedule_skew 692;
     heating_system_type HEAT_PUMP;
     heating_COP 3.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.1;
     object ZIPload {
           base_power LIGHTS*0.90;
           schedule_skew 692;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 692;
          tank_volume 50;
          heating_element_capacity 4.1 kW;
          tank_setpoint 124.3;
          temperature 135;
          thermostat_deadband 2.4;
          location INSIDE;
          tank_UA 3.4;
          demand water3*1;
     };

}

object triplex_line {
       name tl_B_51_671;
       phases BS;
       from tn_B_671;
       to tm_B_51_671;
       length 19.10;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_51_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_51_671;
     name house51B_tm_B_51_671;
     floor_area 1844;
     schedule_skew -3214;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 4.0;
     object ZIPload {
           base_power LIGHTS*1.19;
           schedule_skew -3214;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_B_52_671;
       phases BS;
       from tn_B_671;
       to tm_B_52_671;
       length 10.13;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_52_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_52_671;
     name house52B_tm_B_52_671;
     floor_area 2247;
     schedule_skew 484;
     heating_system_type HEAT_PUMP;
     heating_COP 2.4;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling6*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.9;
     object ZIPload {
           base_power LIGHTS*0.80;
           schedule_skew 484;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 484;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 128.4;
          temperature 135;
          thermostat_deadband 4.8;
          location INSIDE;
          tank_UA 2.2;
          demand water2*1;
     };

}

object triplex_line {
       name tl_B_53_671;
       phases BS;
       from tn_B_671;
       to tm_B_53_671;
       length 13.38;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_53_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_53_671;
     name house53B_tm_B_53_671;
     floor_area 2238;
     schedule_skew -948;
     heating_system_type HEAT_PUMP;
     heating_COP 2.9;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*1.14;
           schedule_skew -948;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -948;
          tank_volume 50;
          heating_element_capacity 4.2 kW;
          tank_setpoint 134.2;
          temperature 135;
          thermostat_deadband 5.4;
          location INSIDE;
          tank_UA 3.8;
          demand water15*1;
     };

}

object triplex_line {
       name tl_B_54_671;
       phases BS;
       from tn_B_671;
       to tm_B_54_671;
       length 17.45;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_54_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_54_671;
     name house54B_tm_B_54_671;
     floor_area 2128;
     schedule_skew 800;
     heating_system_type HEAT_PUMP;
     heating_COP 2.3;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.9;
     object ZIPload {
           base_power LIGHTS*1.02;
           schedule_skew 800;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 800;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 133.4;
          temperature 135;
          thermostat_deadband 2.1;
          location INSIDE;
          tank_UA 3.1;
          demand water6*1;
     };

}

object triplex_line {
       name tl_B_55_671;
       phases BS;
       from tn_B_671;
       to tm_B_55_671;
       length 18.94;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_55_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_55_671;
     name house55B_tm_B_55_671;
     floor_area 2058;
     schedule_skew -5;
     heating_system_type HEAT_PUMP;
     heating_COP 2.9;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.3;
     object ZIPload {
           base_power LIGHTS*1.26;
           schedule_skew -5;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -5;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 136.3;
          temperature 135;
          thermostat_deadband 4.9;
          location INSIDE;
          tank_UA 2.3;
          demand water19*1;
     };

}

object triplex_line {
       name tl_B_56_671;
       phases BS;
       from tn_B_671;
       to tm_B_56_671;
       length 15.34;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_B_56_671;
       phases BS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_B_56_671;
     name house56B_tm_B_56_671;
     floor_area 2028;
     schedule_skew 1861;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.4;
     object ZIPload {
           base_power LIGHTS*1.34;
           schedule_skew 1861;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object transformer {
       name CTTF_C_671;
       phases CS;
       from 671;
       to tn_C_671;
       configuration object transformer_configuration {
            connect_type SINGLE_PHASE_CENTER_TAPPED;
            install_type POLETOP;
            shunt_impedance 10000+10000j;
            primary_voltage 2401.777;
            secondary_voltage 120;
            powerC_rating 335 kVA;
            impedance 0.00033+0.0022j;
       };
       groupid Distribution_Trans;
}

object triplex_meter {
       name tn_C_671;
       phases CS;
       nominal_voltage 120;
}

object triplex_line {
       name tl_C_1_671;
       phases CS;
       from tn_C_671;
       to tm_C_1_671;
       length 12.21;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_1_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_1_671;
     name house1C_tm_C_1_671;
     floor_area 2333;
     schedule_skew -2001;
     heating_system_type HEAT_PUMP;
     heating_COP 2.0;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.9;
     object ZIPload {
           base_power LIGHTS*1.47;
           schedule_skew -2001;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -2001;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 127.7;
          temperature 135;
          thermostat_deadband 3.2;
          location INSIDE;
          tank_UA 3.7;
          demand water14*1;
     };

}

object triplex_line {
       name tl_C_2_671;
       phases CS;
       from tn_C_671;
       to tm_C_2_671;
       length 19.27;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_2_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_2_671;
     name house2C_tm_C_2_671;
     floor_area 2117;
     schedule_skew 1367;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating5*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.9;
     object ZIPload {
           base_power LIGHTS*1.11;
           schedule_skew 1367;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_C_3_671;
       phases CS;
       from tn_C_671;
       to tm_C_3_671;
       length 10.43;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_3_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_3_671;
     name house3C_tm_C_3_671;
     floor_area 2318;
     schedule_skew 1247;
     heating_system_type HEAT_PUMP;
     heating_COP 3.5;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling7*1;
     heating_setpoint heating1*1;
     thermal_integrity_level 2;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.5;
     object ZIPload {
           base_power LIGHTS*1.56;
           schedule_skew 1247;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1247;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 127.9;
          temperature 135;
          thermostat_deadband 3.9;
          location INSIDE;
          tank_UA 3.0;
          demand water6*1;
     };

}

object triplex_line {
       name tl_C_4_671;
       phases CS;
       from tn_C_671;
       to tm_C_4_671;
       length 12.51;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_4_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_4_671;
     name house4C_tm_C_4_671;
     floor_area 1959;
     schedule_skew 2534;
     heating_system_type HEAT_PUMP;
     heating_COP 2.4;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.6;
     object ZIPload {
           base_power LIGHTS*1.52;
           schedule_skew 2534;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2534;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 126.7;
          temperature 135;
          thermostat_deadband 3.1;
          location INSIDE;
          tank_UA 2.8;
          demand water1*1;
     };

}

object triplex_line {
       name tl_C_5_671;
       phases CS;
       from tn_C_671;
       to tm_C_5_671;
       length 15.41;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_5_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_5_671;
     name house5C_tm_C_5_671;
     floor_area 1757;
     schedule_skew -878;
     heating_system_type HEAT_PUMP;
     heating_COP 3.0;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*0.88;
           schedule_skew -878;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -878;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 134.5;
          temperature 135;
          thermostat_deadband 3.3;
          location INSIDE;
          tank_UA 3.5;
          demand water1*1;
     };

}

object triplex_line {
       name tl_C_6_671;
       phases CS;
       from tn_C_671;
       to tm_C_6_671;
       length 13.51;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_6_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_6_671;
     name house6C_tm_C_6_671;
     floor_area 2273;
     schedule_skew -1083;
     heating_system_type HEAT_PUMP;
     heating_COP 2.1;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling8*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 4.0;
     object ZIPload {
           base_power LIGHTS*1.02;
           schedule_skew -1083;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1083;
          tank_volume 50;
          heating_element_capacity 4.2 kW;
          tank_setpoint 138.6;
          temperature 135;
          thermostat_deadband 5.4;
          location INSIDE;
          tank_UA 2.5;
          demand water13*1;
     };

}

object triplex_line {
       name tl_C_7_671;
       phases CS;
       from tn_C_671;
       to tm_C_7_671;
       length 14.01;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_7_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_7_671;
     name house7C_tm_C_7_671;
     floor_area 2771;
     schedule_skew -2602;
     heating_system_type HEAT_PUMP;
     heating_COP 2.5;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.8;
     object ZIPload {
           base_power LIGHTS*1.65;
           schedule_skew -2602;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -2602;
          tank_volume 50;
          heating_element_capacity 4.7 kW;
          tank_setpoint 131.2;
          temperature 135;
          thermostat_deadband 5.9;
          location INSIDE;
          tank_UA 3.8;
          demand water19*1;
     };

}

object triplex_line {
       name tl_C_8_671;
       phases CS;
       from tn_C_671;
       to tm_C_8_671;
       length 16.56;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_8_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_8_671;
     name house8C_tm_C_8_671;
     floor_area 2073;
     schedule_skew 174;
     heating_system_type HEAT_PUMP;
     heating_COP 2.7;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 2;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.3;
     object ZIPload {
           base_power LIGHTS*1.60;
           schedule_skew 174;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 174;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 133.8;
          temperature 135;
          thermostat_deadband 5.3;
          location INSIDE;
          tank_UA 3.6;
          demand water19*1;
     };

}

object triplex_line {
       name tl_C_9_671;
       phases CS;
       from tn_C_671;
       to tm_C_9_671;
       length 12.77;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_9_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_9_671;
     name house9C_tm_C_9_671;
     floor_area 1820;
     schedule_skew -367;
     heating_system_type HEAT_PUMP;
     heating_COP 2.9;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.3;
     object ZIPload {
           base_power LIGHTS*1.19;
           schedule_skew -367;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -367;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 134.8;
          temperature 135;
          thermostat_deadband 5.4;
          location INSIDE;
          tank_UA 2.7;
          demand water13*1;
     };

}

object triplex_line {
       name tl_C_10_671;
       phases CS;
       from tn_C_671;
       to tm_C_10_671;
       length 12.19;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_10_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_10_671;
     name house10C_tm_C_10_671;
     floor_area 2256;
     schedule_skew -1241;
     heating_system_type HEAT_PUMP;
     heating_COP 2.0;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling7*1;
     heating_setpoint heating5*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.5;
     object ZIPload {
           base_power LIGHTS*1.38;
           schedule_skew -1241;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1241;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 132.7;
          temperature 135;
          thermostat_deadband 3.4;
          location INSIDE;
          tank_UA 3.9;
          demand water11*1;
     };

}

object triplex_line {
       name tl_C_11_671;
       phases CS;
       from tn_C_671;
       to tm_C_11_671;
       length 13.37;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_11_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_11_671;
     name house11C_tm_C_11_671;
     floor_area 2165;
     schedule_skew 1375;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling7*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.7;
     object ZIPload {
           base_power LIGHTS*1.26;
           schedule_skew 1375;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_C_12_671;
       phases CS;
       from tn_C_671;
       to tm_C_12_671;
       length 17.36;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_12_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_12_671;
     name house12C_tm_C_12_671;
     floor_area 2037;
     schedule_skew -763;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling6*1;
     heating_setpoint heating2*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.0;
     object ZIPload {
           base_power LIGHTS*0.85;
           schedule_skew -763;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_C_13_671;
       phases CS;
       from tn_C_671;
       to tm_C_13_671;
       length 11.81;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_13_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_13_671;
     name house13C_tm_C_13_671;
     floor_area 1476;
     schedule_skew 2708;
     heating_system_type HEAT_PUMP;
     heating_COP 3.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating2*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.5;
     object ZIPload {
           base_power LIGHTS*0.88;
           schedule_skew 2708;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2708;
          tank_volume 50;
          heating_element_capacity 4.1 kW;
          tank_setpoint 133.7;
          temperature 135;
          thermostat_deadband 4.3;
          location INSIDE;
          tank_UA 3.2;
          demand water11*1;
     };

}

object triplex_line {
       name tl_C_14_671;
       phases CS;
       from tn_C_671;
       to tm_C_14_671;
       length 18.26;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_14_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_14_671;
     name house14C_tm_C_14_671;
     floor_area 1874;
     schedule_skew -2462;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.7;
     object ZIPload {
           base_power LIGHTS*1.18;
           schedule_skew -2462;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_C_15_671;
       phases CS;
       from tn_C_671;
       to tm_C_15_671;
       length 16.45;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_15_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_15_671;
     name house15C_tm_C_15_671;
     floor_area 1809;
     schedule_skew -727;
     heating_system_type HEAT_PUMP;
     heating_COP 2.8;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating1*1;
     thermal_integrity_level 2;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*0.85;
           schedule_skew -727;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -727;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 131.4;
          temperature 135;
          thermostat_deadband 5.4;
          location INSIDE;
          tank_UA 3.3;
          demand water11*1;
     };

}

object triplex_line {
       name tl_C_16_671;
       phases CS;
       from tn_C_671;
       to tm_C_16_671;
       length 19.40;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_16_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_16_671;
     name house16C_tm_C_16_671;
     floor_area 2129;
     schedule_skew -3313;
     heating_system_type HEAT_PUMP;
     heating_COP 2.5;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling8*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 2;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.1;
     object ZIPload {
           base_power LIGHTS*1.10;
           schedule_skew -3313;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -3313;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 136.2;
          temperature 135;
          thermostat_deadband 4.0;
          location INSIDE;
          tank_UA 3.2;
          demand water14*1;
     };

}

object triplex_line {
       name tl_C_17_671;
       phases CS;
       from tn_C_671;
       to tm_C_17_671;
       length 17.85;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_17_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_17_671;
     name house17C_tm_C_17_671;
     floor_area 2040;
     schedule_skew -2215;
     heating_system_type HEAT_PUMP;
     heating_COP 3.1;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*1.41;
           schedule_skew -2215;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -2215;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 135.0;
          temperature 135;
          thermostat_deadband 5.7;
          location INSIDE;
          tank_UA 3.7;
          demand water8*1;
     };

}

object triplex_line {
       name tl_C_18_671;
       phases CS;
       from tn_C_671;
       to tm_C_18_671;
       length 19.54;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_18_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_18_671;
     name house18C_tm_C_18_671;
     floor_area 2368;
     schedule_skew 677;
     heating_system_type HEAT_PUMP;
     heating_COP 3.0;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.8;
     object ZIPload {
           base_power LIGHTS*1.31;
           schedule_skew 677;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 677;
          tank_volume 50;
          heating_element_capacity 4.7 kW;
          tank_setpoint 131.5;
          temperature 135;
          thermostat_deadband 3.3;
          location INSIDE;
          tank_UA 2.3;
          demand water11*1;
     };

}

object triplex_line {
       name tl_C_19_671;
       phases CS;
       from tn_C_671;
       to tm_C_19_671;
       length 13.40;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_19_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_19_671;
     name house19C_tm_C_19_671;
     floor_area 1467;
     schedule_skew 989;
     heating_system_type HEAT_PUMP;
     heating_COP 2.8;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling6*1;
     heating_setpoint heating5*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.9;
     object ZIPload {
           base_power LIGHTS*1.14;
           schedule_skew 989;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 989;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 130.9;
          temperature 135;
          thermostat_deadband 2.3;
          location INSIDE;
          tank_UA 3.8;
          demand water5*1;
     };

}

object triplex_line {
       name tl_C_20_671;
       phases CS;
       from tn_C_671;
       to tm_C_20_671;
       length 11.67;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_20_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_20_671;
     name house20C_tm_C_20_671;
     floor_area 2069;
     schedule_skew 1110;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling8*1;
     heating_setpoint heating5*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.7;
     object ZIPload {
           base_power LIGHTS*1.48;
           schedule_skew 1110;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_C_21_671;
       phases CS;
       from tn_C_671;
       to tm_C_21_671;
       length 12.18;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_21_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_21_671;
     name house21C_tm_C_21_671;
     floor_area 2054;
     schedule_skew -562;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.7;
     object ZIPload {
           base_power LIGHTS*1.27;
           schedule_skew -562;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_C_22_671;
       phases CS;
       from tn_C_671;
       to tm_C_22_671;
       length 10.56;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_22_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_22_671;
     name house22C_tm_C_22_671;
     floor_area 2237;
     schedule_skew 2250;
     heating_system_type HEAT_PUMP;
     heating_COP 2.6;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*1.19;
           schedule_skew 2250;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2250;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 130.8;
          temperature 135;
          thermostat_deadband 4.6;
          location INSIDE;
          tank_UA 4.0;
          demand water11*1;
     };

}

object triplex_line {
       name tl_C_23_671;
       phases CS;
       from tn_C_671;
       to tm_C_23_671;
       length 12.23;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_23_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_23_671;
     name house23C_tm_C_23_671;
     floor_area 1746;
     schedule_skew 3600;
     heating_system_type HEAT_PUMP;
     heating_COP 3.0;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating2*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.6;
     object ZIPload {
           base_power LIGHTS*1.08;
           schedule_skew 3600;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 3600;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 131.2;
          temperature 135;
          thermostat_deadband 4.0;
          location INSIDE;
          tank_UA 3.3;
          demand water7*1;
     };

}

object triplex_line {
       name tl_C_24_671;
       phases CS;
       from tn_C_671;
       to tm_C_24_671;
       length 14.54;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_24_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_24_671;
     name house24C_tm_C_24_671;
     floor_area 1701;
     schedule_skew 1082;
     heating_system_type HEAT_PUMP;
     heating_COP 2.4;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling8*1;
     heating_setpoint heating5*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.6;
     object ZIPload {
           base_power LIGHTS*0.89;
           schedule_skew 1082;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1082;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 135.6;
          temperature 135;
          thermostat_deadband 5.7;
          location INSIDE;
          tank_UA 3.4;
          demand water14*1;
     };

}

object triplex_line {
       name tl_C_25_671;
       phases CS;
       from tn_C_671;
       to tm_C_25_671;
       length 13.67;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_25_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_25_671;
     name house25C_tm_C_25_671;
     floor_area 2206;
     schedule_skew 104;
     heating_system_type HEAT_PUMP;
     heating_COP 2.0;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating1*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 4.0;
     object ZIPload {
           base_power LIGHTS*1.34;
           schedule_skew 104;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 104;
          tank_volume 50;
          heating_element_capacity 4.2 kW;
          tank_setpoint 129.2;
          temperature 135;
          thermostat_deadband 5.6;
          location INSIDE;
          tank_UA 4.0;
          demand water9*1;
     };

}

object triplex_line {
       name tl_C_26_671;
       phases CS;
       from tn_C_671;
       to tm_C_26_671;
       length 18.22;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_26_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_26_671;
     name house26C_tm_C_26_671;
     floor_area 2310;
     schedule_skew 1840;
     heating_system_type HEAT_PUMP;
     heating_COP 3.4;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.3;
     object ZIPload {
           base_power LIGHTS*1.49;
           schedule_skew 1840;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1840;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 136.1;
          temperature 135;
          thermostat_deadband 5.3;
          location INSIDE;
          tank_UA 2.4;
          demand water3*1;
     };

}

object triplex_line {
       name tl_C_27_671;
       phases CS;
       from tn_C_671;
       to tm_C_27_671;
       length 11.63;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_27_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_27_671;
     name house27C_tm_C_27_671;
     floor_area 2591;
     schedule_skew -853;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.7;
     object ZIPload {
           base_power LIGHTS*1.10;
           schedule_skew -853;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_C_28_671;
       phases CS;
       from tn_C_671;
       to tm_C_28_671;
       length 18.92;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_28_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_28_671;
     name house28C_tm_C_28_671;
     floor_area 1437;
     schedule_skew -2269;
     heating_system_type HEAT_PUMP;
     heating_COP 2.8;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.3;
     object ZIPload {
           base_power LIGHTS*0.74;
           schedule_skew -2269;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -2269;
          tank_volume 50;
          heating_element_capacity 4.1 kW;
          tank_setpoint 135.2;
          temperature 135;
          thermostat_deadband 4.9;
          location INSIDE;
          tank_UA 3.6;
          demand water14*1;
     };

}

object triplex_line {
       name tl_C_29_671;
       phases CS;
       from tn_C_671;
       to tm_C_29_671;
       length 10.25;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_29_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_29_671;
     name house29C_tm_C_29_671;
     floor_area 2611;
     schedule_skew 1114;
     heating_system_type HEAT_PUMP;
     heating_COP 2.0;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.0;
     object ZIPload {
           base_power LIGHTS*1.40;
           schedule_skew 1114;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1114;
          tank_volume 50;
          heating_element_capacity 4.8 kW;
          tank_setpoint 138.1;
          temperature 135;
          thermostat_deadband 4.7;
          location INSIDE;
          tank_UA 3.4;
          demand water13*1;
     };

}

object triplex_line {
       name tl_C_30_671;
       phases CS;
       from tn_C_671;
       to tm_C_30_671;
       length 14.02;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_30_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_30_671;
     name house30C_tm_C_30_671;
     floor_area 2012;
     schedule_skew 917;
     heating_system_type HEAT_PUMP;
     heating_COP 2.6;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.0;
     object ZIPload {
           base_power LIGHTS*1.39;
           schedule_skew 917;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 917;
          tank_volume 50;
          heating_element_capacity 4.2 kW;
          tank_setpoint 131.6;
          temperature 135;
          thermostat_deadband 5.6;
          location INSIDE;
          tank_UA 2.7;
          demand water16*1;
     };

}

object triplex_line {
       name tl_C_31_671;
       phases CS;
       from tn_C_671;
       to tm_C_31_671;
       length 14.15;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_31_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_31_671;
     name house31C_tm_C_31_671;
     floor_area 2275;
     schedule_skew 3585;
     heating_system_type HEAT_PUMP;
     heating_COP 3.0;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.1;
     object ZIPload {
           base_power LIGHTS*1.15;
           schedule_skew 3585;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 3585;
          tank_volume 50;
          heating_element_capacity 4.9 kW;
          tank_setpoint 131.8;
          temperature 135;
          thermostat_deadband 5.1;
          location INSIDE;
          tank_UA 2.3;
          demand water13*1;
     };

}

object triplex_line {
       name tl_C_32_671;
       phases CS;
       from tn_C_671;
       to tm_C_32_671;
       length 19.76;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_32_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_32_671;
     name house32C_tm_C_32_671;
     floor_area 2027;
     schedule_skew 902;
     heating_system_type HEAT_PUMP;
     heating_COP 3.0;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating5*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.9;
     object ZIPload {
           base_power LIGHTS*1.46;
           schedule_skew 902;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 902;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 130.6;
          temperature 135;
          thermostat_deadband 5.2;
          location INSIDE;
          tank_UA 3.5;
          demand water2*1;
     };

}

object triplex_line {
       name tl_C_33_671;
       phases CS;
       from tn_C_671;
       to tm_C_33_671;
       length 13.65;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_33_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_33_671;
     name house33C_tm_C_33_671;
     floor_area 2381;
     schedule_skew -2120;
     heating_system_type HEAT_PUMP;
     heating_COP 3.0;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.1;
     object ZIPload {
           base_power LIGHTS*1.16;
           schedule_skew -2120;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -2120;
          tank_volume 50;
          heating_element_capacity 4.7 kW;
          tank_setpoint 130.3;
          temperature 135;
          thermostat_deadband 3.3;
          location INSIDE;
          tank_UA 2.0;
          demand water4*1;
     };

}

object triplex_line {
       name tl_C_34_671;
       phases CS;
       from tn_C_671;
       to tm_C_34_671;
       length 13.26;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_34_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_34_671;
     name house34C_tm_C_34_671;
     floor_area 2425;
     schedule_skew -534;
     heating_system_type HEAT_PUMP;
     heating_COP 2.4;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating5*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.0;
     object ZIPload {
           base_power LIGHTS*1.41;
           schedule_skew -534;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -534;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 132.3;
          temperature 135;
          thermostat_deadband 3.0;
          location INSIDE;
          tank_UA 3.6;
          demand water10*1;
     };

}

object triplex_line {
       name tl_C_35_671;
       phases CS;
       from tn_C_671;
       to tm_C_35_671;
       length 10.51;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_35_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_35_671;
     name house35C_tm_C_35_671;
     floor_area 1645;
     schedule_skew -2618;
     heating_system_type HEAT_PUMP;
     heating_COP 3.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.8;
     object ZIPload {
           base_power LIGHTS*0.49;
           schedule_skew -2618;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -2618;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 129.9;
          temperature 135;
          thermostat_deadband 2.4;
          location INSIDE;
          tank_UA 3.4;
          demand water2*1;
     };

}

object triplex_line {
       name tl_C_36_671;
       phases CS;
       from tn_C_671;
       to tm_C_36_671;
       length 16.22;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_36_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_36_671;
     name house36C_tm_C_36_671;
     floor_area 2154;
     schedule_skew 2462;
     heating_system_type HEAT_PUMP;
     heating_COP 3.0;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling6*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.7;
     object ZIPload {
           base_power LIGHTS*1.49;
           schedule_skew 2462;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2462;
          tank_volume 50;
          heating_element_capacity 4.2 kW;
          tank_setpoint 130.0;
          temperature 135;
          thermostat_deadband 5.9;
          location INSIDE;
          tank_UA 2.5;
          demand water8*1;
     };

}

object triplex_line {
       name tl_C_37_671;
       phases CS;
       from tn_C_671;
       to tm_C_37_671;
       length 11.23;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_37_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_37_671;
     name house37C_tm_C_37_671;
     floor_area 2402;
     schedule_skew 1452;
     heating_system_type HEAT_PUMP;
     heating_COP 2.5;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.5;
     object ZIPload {
           base_power LIGHTS*1.58;
           schedule_skew 1452;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1452;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 138.9;
          temperature 135;
          thermostat_deadband 3.8;
          location INSIDE;
          tank_UA 2.1;
          demand water13*1;
     };

}

object triplex_line {
       name tl_C_38_671;
       phases CS;
       from tn_C_671;
       to tm_C_38_671;
       length 13.56;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_38_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_38_671;
     name house38C_tm_C_38_671;
     floor_area 1766;
     schedule_skew -2162;
     heating_system_type HEAT_PUMP;
     heating_COP 2.5;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling7*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.7;
     object ZIPload {
           base_power LIGHTS*1.10;
           schedule_skew -2162;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -2162;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 131.0;
          temperature 135;
          thermostat_deadband 5.7;
          location INSIDE;
          tank_UA 3.4;
          demand water11*1;
     };

}

object triplex_line {
       name tl_C_39_671;
       phases CS;
       from tn_C_671;
       to tm_C_39_671;
       length 13.74;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_39_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_39_671;
     name house39C_tm_C_39_671;
     floor_area 2328;
     schedule_skew -3419;
     heating_system_type HEAT_PUMP;
     heating_COP 2.8;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.7;
     object ZIPload {
           base_power LIGHTS*1.51;
           schedule_skew -3419;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -3419;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 135.8;
          temperature 135;
          thermostat_deadband 2.5;
          location INSIDE;
          tank_UA 2.8;
          demand water9*1;
     };

}

object triplex_line {
       name tl_C_40_671;
       phases CS;
       from tn_C_671;
       to tm_C_40_671;
       length 11.72;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_40_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_40_671;
     name house40C_tm_C_40_671;
     floor_area 1947;
     schedule_skew 2667;
     heating_system_type HEAT_PUMP;
     heating_COP 2.6;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 4.0;
     object ZIPload {
           base_power LIGHTS*1.25;
           schedule_skew 2667;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2667;
          tank_volume 50;
          heating_element_capacity 4.7 kW;
          tank_setpoint 135.4;
          temperature 135;
          thermostat_deadband 3.3;
          location INSIDE;
          tank_UA 3.1;
          demand water4*1;
     };

}

object triplex_line {
       name tl_C_41_671;
       phases CS;
       from tn_C_671;
       to tm_C_41_671;
       length 10.09;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_41_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_41_671;
     name house41C_tm_C_41_671;
     floor_area 2294;
     schedule_skew 137;
     heating_system_type HEAT_PUMP;
     heating_COP 3.3;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.0;
     object ZIPload {
           base_power LIGHTS*1.26;
           schedule_skew 137;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 137;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 133.2;
          temperature 135;
          thermostat_deadband 3.4;
          location INSIDE;
          tank_UA 2.9;
          demand water7*1;
     };

}

object triplex_line {
       name tl_C_42_671;
       phases CS;
       from tn_C_671;
       to tm_C_42_671;
       length 17.55;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_42_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_42_671;
     name house42C_tm_C_42_671;
     floor_area 1655;
     schedule_skew -398;
     heating_system_type HEAT_PUMP;
     heating_COP 3.4;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.6;
     object ZIPload {
           base_power LIGHTS*0.95;
           schedule_skew -398;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -398;
          tank_volume 50;
          heating_element_capacity 4.8 kW;
          tank_setpoint 135.6;
          temperature 135;
          thermostat_deadband 3.6;
          location INSIDE;
          tank_UA 2.5;
          demand water17*1;
     };

}

object triplex_line {
       name tl_C_43_671;
       phases CS;
       from tn_C_671;
       to tm_C_43_671;
       length 13.41;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_43_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_43_671;
     name house43C_tm_C_43_671;
     floor_area 2122;
     schedule_skew 3582;
     heating_system_type HEAT_PUMP;
     heating_COP 2.1;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.1;
     object ZIPload {
           base_power LIGHTS*1.33;
           schedule_skew 3582;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 3582;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 134.2;
          temperature 135;
          thermostat_deadband 5.0;
          location INSIDE;
          tank_UA 3.3;
          demand water19*1;
     };

}

object triplex_line {
       name tl_C_44_671;
       phases CS;
       from tn_C_671;
       to tm_C_44_671;
       length 12.30;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_44_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_44_671;
     name house44C_tm_C_44_671;
     floor_area 2197;
     schedule_skew -3600;
     heating_system_type HEAT_PUMP;
     heating_COP 3.4;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling6*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.6;
     object ZIPload {
           base_power LIGHTS*1.15;
           schedule_skew -3600;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -3600;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 138.0;
          temperature 135;
          thermostat_deadband 3.4;
          location INSIDE;
          tank_UA 2.4;
          demand water15*1;
     };

}

object triplex_line {
       name tl_C_45_671;
       phases CS;
       from tn_C_671;
       to tm_C_45_671;
       length 11.53;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_45_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_45_671;
     name house45C_tm_C_45_671;
     floor_area 1868;
     schedule_skew -3600;
     heating_system_type HEAT_PUMP;
     heating_COP 2.9;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating5*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.6;
     object ZIPload {
           base_power LIGHTS*0.98;
           schedule_skew -3600;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -3600;
          tank_volume 50;
          heating_element_capacity 3.8 kW;
          tank_setpoint 127.7;
          temperature 135;
          thermostat_deadband 4.9;
          location INSIDE;
          tank_UA 2.5;
          demand water13*1;
     };

}

object triplex_line {
       name tl_C_46_671;
       phases CS;
       from tn_C_671;
       to tm_C_46_671;
       length 12.25;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_46_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_46_671;
     name house46C_tm_C_46_671;
     floor_area 1885;
     schedule_skew -755;
     heating_system_type HEAT_PUMP;
     heating_COP 2.8;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling7*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.1;
     object ZIPload {
           base_power LIGHTS*1.20;
           schedule_skew -755;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -755;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 129.0;
          temperature 135;
          thermostat_deadband 2.3;
          location INSIDE;
          tank_UA 2.6;
          demand water11*1;
     };

}

object triplex_line {
       name tl_C_47_671;
       phases CS;
       from tn_C_671;
       to tm_C_47_671;
       length 13.83;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_47_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_47_671;
     name house47C_tm_C_47_671;
     floor_area 2044;
     schedule_skew -315;
     heating_system_type HEAT_PUMP;
     heating_COP 3.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating1*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.9;
     object ZIPload {
           base_power LIGHTS*1.26;
           schedule_skew -315;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -315;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 126.6;
          temperature 135;
          thermostat_deadband 4.2;
          location INSIDE;
          tank_UA 3.5;
          demand water17*1;
     };

}

object triplex_line {
       name tl_C_48_671;
       phases CS;
       from tn_C_671;
       to tm_C_48_671;
       length 19.93;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_48_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_48_671;
     name house48C_tm_C_48_671;
     floor_area 1529;
     schedule_skew -2107;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating2*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.4;
     object ZIPload {
           base_power LIGHTS*1.00;
           schedule_skew -2107;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_C_49_671;
       phases CS;
       from tn_C_671;
       to tm_C_49_671;
       length 18.92;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_49_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_49_671;
     name house49C_tm_C_49_671;
     floor_area 1901;
     schedule_skew -650;
     heating_system_type HEAT_PUMP;
     heating_COP 2.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.2;
     object ZIPload {
           base_power LIGHTS*0.97;
           schedule_skew -650;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -650;
          tank_volume 50;
          heating_element_capacity 4.0 kW;
          tank_setpoint 135.2;
          temperature 135;
          thermostat_deadband 2.2;
          location INSIDE;
          tank_UA 3.1;
          demand water12*1;
     };

}

object triplex_line {
       name tl_C_50_671;
       phases CS;
       from tn_C_671;
       to tm_C_50_671;
       length 16.14;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_50_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_50_671;
     name house50C_tm_C_50_671;
     floor_area 1495;
     schedule_skew 1202;
     heating_system_type HEAT_PUMP;
     heating_COP 3.0;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.7;
     object ZIPload {
           base_power LIGHTS*0.61;
           schedule_skew 1202;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1202;
          tank_volume 50;
          heating_element_capacity 4.8 kW;
          tank_setpoint 131.0;
          temperature 135;
          thermostat_deadband 2.7;
          location INSIDE;
          tank_UA 2.4;
          demand water6*1;
     };

}

object triplex_line {
       name tl_C_51_671;
       phases CS;
       from tn_C_671;
       to tm_C_51_671;
       length 19.12;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_51_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_51_671;
     name house51C_tm_C_51_671;
     floor_area 2017;
     schedule_skew -189;
     heating_system_type HEAT_PUMP;
     heating_COP 2.4;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling8*1;
     heating_setpoint heating1*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.9;
     object ZIPload {
           base_power LIGHTS*1.18;
           schedule_skew -189;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -189;
          tank_volume 50;
          heating_element_capacity 4.1 kW;
          tank_setpoint 126.1;
          temperature 135;
          thermostat_deadband 2.1;
          location INSIDE;
          tank_UA 3.9;
          demand water6*1;
     };

}

object triplex_line {
       name tl_C_52_671;
       phases CS;
       from tn_C_671;
       to tm_C_52_671;
       length 18.02;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_52_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_52_671;
     name house52C_tm_C_52_671;
     floor_area 2086;
     schedule_skew 2567;
     heating_system_type HEAT_PUMP;
     heating_COP 2.4;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling8*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.8;
     object ZIPload {
           base_power LIGHTS*1.06;
           schedule_skew 2567;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2567;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 130.2;
          temperature 135;
          thermostat_deadband 3.3;
          location INSIDE;
          tank_UA 2.7;
          demand water20*1;
     };

}

object triplex_line {
       name tl_C_53_671;
       phases CS;
       from tn_C_671;
       to tm_C_53_671;
       length 10.09;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_53_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_53_671;
     name house53C_tm_C_53_671;
     floor_area 2144;
     schedule_skew -1443;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling7*1;
     heating_setpoint heating1*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.0;
     object ZIPload {
           base_power LIGHTS*1.15;
           schedule_skew -1443;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_C_54_671;
       phases CS;
       from tn_C_671;
       to tm_C_54_671;
       length 11.31;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_54_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_54_671;
     name house54C_tm_C_54_671;
     floor_area 2080;
     schedule_skew -3003;
     heating_system_type HEAT_PUMP;
     heating_COP 3.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.0;
     object ZIPload {
           base_power LIGHTS*1.23;
           schedule_skew -3003;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -3003;
          tank_volume 50;
          heating_element_capacity 4.2 kW;
          tank_setpoint 129.6;
          temperature 135;
          thermostat_deadband 2.2;
          location INSIDE;
          tank_UA 2.1;
          demand water8*1;
     };

}

object triplex_line {
       name tl_C_55_671;
       phases CS;
       from tn_C_671;
       to tm_C_55_671;
       length 19.29;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_55_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_55_671;
     name house55C_tm_C_55_671;
     floor_area 1147;
     schedule_skew -2047;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.7;
     object ZIPload {
           base_power LIGHTS*0.88;
           schedule_skew -2047;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_C_56_671;
       phases CS;
       from tn_C_671;
       to tm_C_56_671;
       length 16.16;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_56_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_56_671;
     name house56C_tm_C_56_671;
     floor_area 1625;
     schedule_skew 1289;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling7*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.7;
     object ZIPload {
           base_power LIGHTS*0.72;
           schedule_skew 1289;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_C_57_671;
       phases CS;
       from tn_C_671;
       to tm_C_57_671;
       length 10.66;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_57_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_57_671;
     name house57C_tm_C_57_671;
     floor_area 1887;
     schedule_skew 221;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.2;
     object ZIPload {
           base_power LIGHTS*1.14;
           schedule_skew 221;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_C_58_671;
       phases CS;
       from tn_C_671;
       to tm_C_58_671;
       length 12.03;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_58_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_58_671;
     name house58C_tm_C_58_671;
     floor_area 2242;
     schedule_skew 156;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.5;
     object ZIPload {
           base_power LIGHTS*1.19;
           schedule_skew 156;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_C_59_671;
       phases CS;
       from tn_C_671;
       to tm_C_59_671;
       length 14.69;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_59_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_59_671;
     name house59C_tm_C_59_671;
     floor_area 2506;
     schedule_skew -655;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.4;
     object ZIPload {
           base_power LIGHTS*1.45;
           schedule_skew -655;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_C_60_671;
       phases CS;
       from tn_C_671;
       to tm_C_60_671;
       length 19.78;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_60_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_60_671;
     name house60C_tm_C_60_671;
     floor_area 2429;
     schedule_skew 1211;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.9;
     object ZIPload {
           base_power LIGHTS*1.41;
           schedule_skew 1211;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_C_61_671;
       phases CS;
       from tn_C_671;
       to tm_C_61_671;
       length 16.33;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_61_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_61_671;
     name house61C_tm_C_61_671;
     floor_area 1882;
     schedule_skew 3230;
     heating_system_type HEAT_PUMP;
     heating_COP 3.0;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.5;
     object ZIPload {
           base_power LIGHTS*1.17;
           schedule_skew 3230;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 3230;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 133.9;
          temperature 135;
          thermostat_deadband 5.4;
          location INSIDE;
          tank_UA 4.0;
          demand water7*1;
     };

}

object triplex_line {
       name tl_C_62_671;
       phases CS;
       from tn_C_671;
       to tm_C_62_671;
       length 14.55;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_62_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_62_671;
     name house62C_tm_C_62_671;
     floor_area 2130;
     schedule_skew 1857;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.3;
     object ZIPload {
           base_power LIGHTS*1.46;
           schedule_skew 1857;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_C_63_671;
       phases CS;
       from tn_C_671;
       to tm_C_63_671;
       length 14.94;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_63_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_63_671;
     name house63C_tm_C_63_671;
     floor_area 2286;
     schedule_skew 3600;
     heating_system_type HEAT_PUMP;
     heating_COP 2.6;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.4;
     object ZIPload {
           base_power LIGHTS*1.30;
           schedule_skew 3600;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 3600;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 132.1;
          temperature 135;
          thermostat_deadband 3.1;
          location INSIDE;
          tank_UA 3.1;
          demand water19*1;
     };

}

object triplex_line {
       name tl_C_64_671;
       phases CS;
       from tn_C_671;
       to tm_C_64_671;
       length 16.25;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_64_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_64_671;
     name house64C_tm_C_64_671;
     floor_area 2496;
     schedule_skew -879;
     heating_system_type HEAT_PUMP;
     heating_COP 2.8;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating1*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*1.01;
           schedule_skew -879;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -879;
          tank_volume 50;
          heating_element_capacity 4.1 kW;
          tank_setpoint 129.8;
          temperature 135;
          thermostat_deadband 2.8;
          location INSIDE;
          tank_UA 3.0;
          demand water15*1;
     };

}

object triplex_line {
       name tl_C_65_671;
       phases CS;
       from tn_C_671;
       to tm_C_65_671;
       length 13.46;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_65_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_65_671;
     name house65C_tm_C_65_671;
     floor_area 1893;
     schedule_skew 59;
     heating_system_type HEAT_PUMP;
     heating_COP 2.5;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.1;
     object ZIPload {
           base_power LIGHTS*1.06;
           schedule_skew 59;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 59;
          tank_volume 50;
          heating_element_capacity 4.8 kW;
          tank_setpoint 121.5;
          temperature 135;
          thermostat_deadband 4.8;
          location INSIDE;
          tank_UA 2.5;
          demand water16*1;
     };

}

object triplex_line {
       name tl_C_66_671;
       phases CS;
       from tn_C_671;
       to tm_C_66_671;
       length 11.17;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_66_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_66_671;
     name house66C_tm_C_66_671;
     floor_area 2393;
     schedule_skew -1277;
     heating_system_type HEAT_PUMP;
     heating_COP 2.5;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating1*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.3;
     object ZIPload {
           base_power LIGHTS*1.01;
           schedule_skew -1277;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1277;
          tank_volume 50;
          heating_element_capacity 4.9 kW;
          tank_setpoint 133.9;
          temperature 135;
          thermostat_deadband 5.6;
          location INSIDE;
          tank_UA 3.9;
          demand water20*1;
     };

}

object triplex_line {
       name tl_C_67_671;
       phases CS;
       from tn_C_671;
       to tm_C_67_671;
       length 10.09;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_C_67_671;
       phases CS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_C_67_671;
     name house67C_tm_C_67_671;
     floor_area 2703;
     schedule_skew -1014;
     heating_system_type HEAT_PUMP;
     heating_COP 2.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.9;
     object ZIPload {
           base_power LIGHTS*1.50;
           schedule_skew -1014;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1014;
          tank_volume 50;
          heating_element_capacity 4.7 kW;
          tank_setpoint 138.3;
          temperature 135;
          thermostat_deadband 4.5;
          location INSIDE;
          tank_UA 3.0;
          demand water13*1;
     };

}

object transformer {
       name CTTF_A_675;
       phases AS;
       from 675;
       to tn_A_675;
       configuration object transformer_configuration {
            connect_type SINGLE_PHASE_CENTER_TAPPED;
            install_type POLETOP;
            shunt_impedance 10000+10000j;
            primary_voltage 2401.777;
            secondary_voltage 120;
            powerA_rating 370 kVA;
            impedance 0.00033+0.0022j;
       };
       groupid Distribution_Trans;
}

object triplex_meter {
       name tn_A_675;
       phases AS;
       nominal_voltage 120;
}

object triplex_line {
       name tl_A_1_675;
       phases AS;
       from tn_A_675;
       to tm_A_1_675;
       length 10.79;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_1_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_1_675;
     name house1A_tm_A_1_675;
     floor_area 1937;
     schedule_skew -1007;
     heating_system_type HEAT_PUMP;
     heating_COP 3.4;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.1;
     object ZIPload {
           base_power LIGHTS*1.23;
           schedule_skew -1007;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1007;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 134.9;
          temperature 135;
          thermostat_deadband 4.1;
          location INSIDE;
          tank_UA 3.0;
          demand water18*1;
     };

}

object triplex_line {
       name tl_A_2_675;
       phases AS;
       from tn_A_675;
       to tm_A_2_675;
       length 18.29;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_2_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_2_675;
     name house2A_tm_A_2_675;
     floor_area 2229;
     schedule_skew 598;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.6;
     object ZIPload {
           base_power LIGHTS*1.40;
           schedule_skew 598;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_3_675;
       phases AS;
       from tn_A_675;
       to tm_A_3_675;
       length 17.47;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_3_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_3_675;
     name house3A_tm_A_3_675;
     floor_area 1838;
     schedule_skew 1485;
     heating_system_type HEAT_PUMP;
     heating_COP 2.6;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling6*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.7;
     object ZIPload {
           base_power LIGHTS*1.33;
           schedule_skew 1485;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1485;
          tank_volume 50;
          heating_element_capacity 4.2 kW;
          tank_setpoint 133.6;
          temperature 135;
          thermostat_deadband 5.9;
          location INSIDE;
          tank_UA 3.1;
          demand water16*1;
     };

}

object triplex_line {
       name tl_A_4_675;
       phases AS;
       from tn_A_675;
       to tm_A_4_675;
       length 16.78;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_4_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_4_675;
     name house4A_tm_A_4_675;
     floor_area 2167;
     schedule_skew -1387;
     heating_system_type HEAT_PUMP;
     heating_COP 2.1;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating2*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.3;
     object ZIPload {
           base_power LIGHTS*1.43;
           schedule_skew -1387;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1387;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 128.8;
          temperature 135;
          thermostat_deadband 2.6;
          location INSIDE;
          tank_UA 2.3;
          demand water17*1;
     };

}

object triplex_line {
       name tl_A_5_675;
       phases AS;
       from tn_A_675;
       to tm_A_5_675;
       length 13.92;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_5_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_5_675;
     name house5A_tm_A_5_675;
     floor_area 1939;
     schedule_skew 2206;
     heating_system_type HEAT_PUMP;
     heating_COP 3.0;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.3;
     object ZIPload {
           base_power LIGHTS*1.07;
           schedule_skew 2206;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2206;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 132.2;
          temperature 135;
          thermostat_deadband 5.8;
          location INSIDE;
          tank_UA 2.6;
          demand water8*1;
     };

}

object triplex_line {
       name tl_A_6_675;
       phases AS;
       from tn_A_675;
       to tm_A_6_675;
       length 19.54;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_6_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_6_675;
     name house6A_tm_A_6_675;
     floor_area 2229;
     schedule_skew 1063;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling7*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.5;
     object ZIPload {
           base_power LIGHTS*1.35;
           schedule_skew 1063;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_7_675;
       phases AS;
       from tn_A_675;
       to tm_A_7_675;
       length 11.55;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_7_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_7_675;
     name house7A_tm_A_7_675;
     floor_area 2396;
     schedule_skew -85;
     heating_system_type HEAT_PUMP;
     heating_COP 2.3;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.6;
     object ZIPload {
           base_power LIGHTS*1.32;
           schedule_skew -85;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -85;
          tank_volume 50;
          heating_element_capacity 4.1 kW;
          tank_setpoint 131.7;
          temperature 135;
          thermostat_deadband 5.3;
          location INSIDE;
          tank_UA 3.1;
          demand water15*1;
     };

}

object triplex_line {
       name tl_A_8_675;
       phases AS;
       from tn_A_675;
       to tm_A_8_675;
       length 10.16;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_8_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_8_675;
     name house8A_tm_A_8_675;
     floor_area 2029;
     schedule_skew -3243;
     heating_system_type HEAT_PUMP;
     heating_COP 3.3;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 2;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.0;
     object ZIPload {
           base_power LIGHTS*0.95;
           schedule_skew -3243;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -3243;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 132.4;
          temperature 135;
          thermostat_deadband 3.6;
          location INSIDE;
          tank_UA 3.1;
          demand water15*1;
     };

}

object triplex_line {
       name tl_A_9_675;
       phases AS;
       from tn_A_675;
       to tm_A_9_675;
       length 18.46;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_9_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_9_675;
     name house9A_tm_A_9_675;
     floor_area 2421;
     schedule_skew -1781;
     heating_system_type HEAT_PUMP;
     heating_COP 3.3;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 4.0;
     object ZIPload {
           base_power LIGHTS*1.03;
           schedule_skew -1781;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1781;
          tank_volume 50;
          heating_element_capacity 4.7 kW;
          tank_setpoint 132.8;
          temperature 135;
          thermostat_deadband 4.9;
          location INSIDE;
          tank_UA 3.7;
          demand water8*1;
     };

}

object triplex_line {
       name tl_A_10_675;
       phases AS;
       from tn_A_675;
       to tm_A_10_675;
       length 12.06;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_10_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_10_675;
     name house10A_tm_A_10_675;
     floor_area 2151;
     schedule_skew -1852;
     heating_system_type HEAT_PUMP;
     heating_COP 3.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.7;
     object ZIPload {
           base_power LIGHTS*1.19;
           schedule_skew -1852;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1852;
          tank_volume 50;
          heating_element_capacity 4.7 kW;
          tank_setpoint 131.6;
          temperature 135;
          thermostat_deadband 3.6;
          location INSIDE;
          tank_UA 2.1;
          demand water2*1;
     };

}

object triplex_line {
       name tl_A_11_675;
       phases AS;
       from tn_A_675;
       to tm_A_11_675;
       length 14.95;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_11_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_11_675;
     name house11A_tm_A_11_675;
     floor_area 2186;
     schedule_skew 2255;
     heating_system_type HEAT_PUMP;
     heating_COP 2.7;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling5*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.9;
     object ZIPload {
           base_power LIGHTS*1.36;
           schedule_skew 2255;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2255;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 125.5;
          temperature 135;
          thermostat_deadband 2.3;
          location INSIDE;
          tank_UA 3.2;
          demand water12*1;
     };

}

object triplex_line {
       name tl_A_12_675;
       phases AS;
       from tn_A_675;
       to tm_A_12_675;
       length 19.92;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_12_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_12_675;
     name house12A_tm_A_12_675;
     floor_area 2210;
     schedule_skew -11;
     heating_system_type HEAT_PUMP;
     heating_COP 2.0;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.6;
     object ZIPload {
           base_power LIGHTS*1.19;
           schedule_skew -11;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -11;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 125.2;
          temperature 135;
          thermostat_deadband 3.1;
          location INSIDE;
          tank_UA 2.1;
          demand water13*1;
     };

}

object triplex_line {
       name tl_A_13_675;
       phases AS;
       from tn_A_675;
       to tm_A_13_675;
       length 11.01;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_13_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_13_675;
     name house13A_tm_A_13_675;
     floor_area 2083;
     schedule_skew -3600;
     heating_system_type HEAT_PUMP;
     heating_COP 2.6;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling6*1;
     heating_setpoint heating5*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.7;
     object ZIPload {
           base_power LIGHTS*1.31;
           schedule_skew -3600;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -3600;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 128.0;
          temperature 135;
          thermostat_deadband 5.4;
          location INSIDE;
          tank_UA 3.4;
          demand water18*1;
     };

}

object triplex_line {
       name tl_A_14_675;
       phases AS;
       from tn_A_675;
       to tm_A_14_675;
       length 18.64;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_14_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_14_675;
     name house14A_tm_A_14_675;
     floor_area 2574;
     schedule_skew -3453;
     heating_system_type HEAT_PUMP;
     heating_COP 2.4;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.3;
     object ZIPload {
           base_power LIGHTS*1.26;
           schedule_skew -3453;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -3453;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 134.1;
          temperature 135;
          thermostat_deadband 3.2;
          location INSIDE;
          tank_UA 2.7;
          demand water7*1;
     };

}

object triplex_line {
       name tl_A_15_675;
       phases AS;
       from tn_A_675;
       to tm_A_15_675;
       length 13.12;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_15_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_15_675;
     name house15A_tm_A_15_675;
     floor_area 1721;
     schedule_skew 558;
     heating_system_type HEAT_PUMP;
     heating_COP 2.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.9;
     object ZIPload {
           base_power LIGHTS*0.97;
           schedule_skew 558;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 558;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 128.8;
          temperature 135;
          thermostat_deadband 4.2;
          location INSIDE;
          tank_UA 3.3;
          demand water4*1;
     };

}

object triplex_line {
       name tl_A_16_675;
       phases AS;
       from tn_A_675;
       to tm_A_16_675;
       length 10.45;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_16_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_16_675;
     name house16A_tm_A_16_675;
     floor_area 2514;
     schedule_skew -959;
     heating_system_type HEAT_PUMP;
     heating_COP 2.0;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.2;
     object ZIPload {
           base_power LIGHTS*1.44;
           schedule_skew -959;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -959;
          tank_volume 50;
          heating_element_capacity 4.8 kW;
          tank_setpoint 133.9;
          temperature 135;
          thermostat_deadband 5.1;
          location INSIDE;
          tank_UA 2.7;
          demand water5*1;
     };

}

object triplex_line {
       name tl_A_17_675;
       phases AS;
       from tn_A_675;
       to tm_A_17_675;
       length 14.45;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_17_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_17_675;
     name house17A_tm_A_17_675;
     floor_area 2021;
     schedule_skew -869;
     heating_system_type HEAT_PUMP;
     heating_COP 2.3;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.4;
     object ZIPload {
           base_power LIGHTS*1.05;
           schedule_skew -869;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -869;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 133.6;
          temperature 135;
          thermostat_deadband 4.7;
          location INSIDE;
          tank_UA 2.8;
          demand water19*1;
     };

}

object triplex_line {
       name tl_A_18_675;
       phases AS;
       from tn_A_675;
       to tm_A_18_675;
       length 17.50;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_18_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_18_675;
     name house18A_tm_A_18_675;
     floor_area 2140;
     schedule_skew 573;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.9;
     object ZIPload {
           base_power LIGHTS*1.29;
           schedule_skew 573;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_19_675;
       phases AS;
       from tn_A_675;
       to tm_A_19_675;
       length 15.83;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_19_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_19_675;
     name house19A_tm_A_19_675;
     floor_area 2019;
     schedule_skew 2037;
     heating_system_type HEAT_PUMP;
     heating_COP 2.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling8*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.4;
     object ZIPload {
           base_power LIGHTS*1.35;
           schedule_skew 2037;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 2037;
          tank_volume 50;
          heating_element_capacity 4.2 kW;
          tank_setpoint 138.1;
          temperature 135;
          thermostat_deadband 5.1;
          location INSIDE;
          tank_UA 3.1;
          demand water17*1;
     };

}

object triplex_line {
       name tl_A_20_675;
       phases AS;
       from tn_A_675;
       to tm_A_20_675;
       length 10.15;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_20_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_20_675;
     name house20A_tm_A_20_675;
     floor_area 2379;
     schedule_skew -1143;
     heating_system_type HEAT_PUMP;
     heating_COP 2.1;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling6*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.0;
     object ZIPload {
           base_power LIGHTS*1.35;
           schedule_skew -1143;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1143;
          tank_volume 50;
          heating_element_capacity 4.2 kW;
          tank_setpoint 129.9;
          temperature 135;
          thermostat_deadband 4.6;
          location INSIDE;
          tank_UA 2.4;
          demand water5*1;
     };

}

object triplex_line {
       name tl_A_21_675;
       phases AS;
       from tn_A_675;
       to tm_A_21_675;
       length 18.63;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_21_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_21_675;
     name house21A_tm_A_21_675;
     floor_area 1733;
     schedule_skew 753;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.6;
     object ZIPload {
           base_power LIGHTS*1.10;
           schedule_skew 753;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_22_675;
       phases AS;
       from tn_A_675;
       to tm_A_22_675;
       length 19.09;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_22_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_22_675;
     name house22A_tm_A_22_675;
     floor_area 1828;
     schedule_skew -57;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.8;
     object ZIPload {
           base_power LIGHTS*1.19;
           schedule_skew -57;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_23_675;
       phases AS;
       from tn_A_675;
       to tm_A_23_675;
       length 17.50;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_23_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_23_675;
     name house23A_tm_A_23_675;
     floor_area 1363;
     schedule_skew -1212;
     heating_system_type HEAT_PUMP;
     heating_COP 2.5;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling2*1;
     heating_setpoint heating5*1;
     thermal_integrity_level 3;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.9;
     object ZIPload {
           base_power LIGHTS*0.69;
           schedule_skew -1212;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1212;
          tank_volume 50;
          heating_element_capacity 4.0 kW;
          tank_setpoint 132.8;
          temperature 135;
          thermostat_deadband 3.5;
          location INSIDE;
          tank_UA 3.0;
          demand water8*1;
     };

}

object triplex_line {
       name tl_A_24_675;
       phases AS;
       from tn_A_675;
       to tm_A_24_675;
       length 11.90;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_24_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_24_675;
     name house24A_tm_A_24_675;
     floor_area 2539;
     schedule_skew -2710;
     heating_system_type HEAT_PUMP;
     heating_COP 2.1;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating3*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.8;
     object ZIPload {
           base_power LIGHTS*1.28;
           schedule_skew -2710;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -2710;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 136.6;
          temperature 135;
          thermostat_deadband 4.9;
          location INSIDE;
          tank_UA 2.7;
          demand water17*1;
     };

}

object triplex_line {
       name tl_A_25_675;
       phases AS;
       from tn_A_675;
       to tm_A_25_675;
       length 13.16;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_25_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_25_675;
     name house25A_tm_A_25_675;
     floor_area 1633;
     schedule_skew 1998;
     heating_system_type HEAT_PUMP;
     heating_COP 2.6;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating5*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.9;
     object ZIPload {
           base_power LIGHTS*0.70;
           schedule_skew 1998;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 1998;
          tank_volume 50;
          heating_element_capacity 4.5 kW;
          tank_setpoint 133.8;
          temperature 135;
          thermostat_deadband 2.5;
          location INSIDE;
          tank_UA 3.6;
          demand water13*1;
     };

}

object triplex_line {
       name tl_A_26_675;
       phases AS;
       from tn_A_675;
       to tm_A_26_675;
       length 18.10;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_26_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_26_675;
     name house26A_tm_A_26_675;
     floor_area 2466;
     schedule_skew 2241;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating7*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.5;
     object ZIPload {
           base_power LIGHTS*1.54;
           schedule_skew 2241;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_27_675;
       phases AS;
       from tn_A_675;
       to tm_A_27_675;
       length 10.03;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_27_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_27_675;
     name house27A_tm_A_27_675;
     floor_area 2177;
     schedule_skew -2488;
     heating_system_type HEAT_PUMP;
     heating_COP 2.6;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling4*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.7;
     object ZIPload {
           base_power LIGHTS*0.84;
           schedule_skew -2488;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -2488;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 129.4;
          temperature 135;
          thermostat_deadband 5.4;
          location INSIDE;
          tank_UA 2.7;
          demand water16*1;
     };

}

object triplex_line {
       name tl_A_28_675;
       phases AS;
       from tn_A_675;
       to tm_A_28_675;
       length 16.37;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_28_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_28_675;
     name house28A_tm_A_28_675;
     floor_area 2052;
     schedule_skew -2358;
     heating_system_type HEAT_PUMP;
     heating_COP 2.6;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating2*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.9;
     object ZIPload {
           base_power LIGHTS*1.16;
           schedule_skew -2358;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -2358;
          tank_volume 50;
          heating_element_capacity 4.2 kW;
          tank_setpoint 129.8;
          temperature 135;
          thermostat_deadband 5.1;
          location INSIDE;
          tank_UA 2.3;
          demand water9*1;
     };

}

object triplex_line {
       name tl_A_29_675;
       phases AS;
       from tn_A_675;
       to tm_A_29_675;
       length 17.13;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_29_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_29_675;
     name house29A_tm_A_29_675;
     floor_area 1709;
     schedule_skew 271;
     heating_system_type HEAT_PUMP;
     heating_COP 2.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating2*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.5;
     object ZIPload {
           base_power LIGHTS*0.82;
           schedule_skew 271;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 271;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 130.9;
          temperature 135;
          thermostat_deadband 4.2;
          location INSIDE;
          tank_UA 3.3;
          demand water10*1;
     };

}

object triplex_line {
       name tl_A_30_675;
       phases AS;
       from tn_A_675;
       to tm_A_30_675;
       length 13.44;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_30_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_30_675;
     name house30A_tm_A_30_675;
     floor_area 2131;
     schedule_skew -1401;
     heating_system_type HEAT_PUMP;
     heating_COP 3.1;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling6*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.9;
     object ZIPload {
           base_power LIGHTS*0.60;
           schedule_skew -1401;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -1401;
          tank_volume 50;
          heating_element_capacity 4.3 kW;
          tank_setpoint 132.4;
          temperature 135;
          thermostat_deadband 2.5;
          location INSIDE;
          tank_UA 2.4;
          demand water15*1;
     };

}

object triplex_line {
       name tl_A_31_675;
       phases AS;
       from tn_A_675;
       to tm_A_31_675;
       length 15.51;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_31_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_31_675;
     name house31A_tm_A_31_675;
     floor_area 1381;
     schedule_skew 912;
     heating_system_type HEAT_PUMP;
     heating_COP 2.3;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 2.5;
     object ZIPload {
           base_power LIGHTS*1.27;
           schedule_skew 912;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 912;
          tank_volume 50;
          heating_element_capacity 4.1 kW;
          tank_setpoint 135.3;
          temperature 135;
          thermostat_deadband 2.7;
          location INSIDE;
          tank_UA 2.6;
          demand water16*1;
     };

}

object triplex_line {
       name tl_A_32_675;
       phases AS;
       from tn_A_675;
       to tm_A_32_675;
       length 14.50;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_32_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_32_675;
     name house32A_tm_A_32_675;
     floor_area 1570;
     schedule_skew -228;
     heating_system_type HEAT_PUMP;
     heating_COP 3.2;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling3*1;
     heating_setpoint heating6*1;
     thermal_integrity_level 6;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.5;
     object ZIPload {
           base_power LIGHTS*1.04;
           schedule_skew -228;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew -228;
          tank_volume 50;
          heating_element_capacity 4.6 kW;
          tank_setpoint 123.8;
          temperature 135;
          thermostat_deadband 5.4;
          location INSIDE;
          tank_UA 2.1;
          demand water20*1;
     };

}

object triplex_line {
       name tl_A_33_675;
       phases AS;
       from tn_A_675;
       to tm_A_33_675;
       length 10.13;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_33_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_33_675;
     name house33A_tm_A_33_675;
     floor_area 2479;
     schedule_skew -858;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling1*1;
     heating_setpoint heating5*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.7;
     object ZIPload {
           base_power LIGHTS*1.58;
           schedule_skew -858;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_34_675;
       phases AS;
       from tn_A_675;
       to tm_A_34_675;
       length 12.98;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_34_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_34_675;
     name house34A_tm_A_34_675;
     floor_area 2462;
     schedule_skew 876;
     heating_system_type HEAT_PUMP;
     heating_COP 3.5;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling7*1;
     heating_setpoint heating8*1;
     thermal_integrity_level 4;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.1;
     object ZIPload {
           base_power LIGHTS*1.30;
           schedule_skew 876;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
     object waterheater {
          schedule_skew 876;
          tank_volume 50;
          heating_element_capacity 4.4 kW;
          tank_setpoint 139.7;
          temperature 135;
          thermostat_deadband 4.1;
          location INSIDE;
          tank_UA 2.7;
          demand water12*1;
     };

}

object triplex_line {
       name tl_A_35_675;
       phases AS;
       from tn_A_675;
       to tm_A_35_675;
       length 19.10;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
       name tm_A_35_675;
       phases AS;
       nominal_voltage 120;
       groupid House_Meter;
}

object house {
     parent tm_A_35_675;
     name house35A_tm_A_35_675;
     floor_area 2394;
     schedule_skew 2645;
     heating_system_type GAS;
     cooling_system_type ELECTRIC;
     cooling_setpoint cooling6*1;
     heating_setpoint heating4*1;
     thermal_integrity_level 5;
     air_temperature 70;
     mass_temperature 70;
     cooling_COP 3.1;
     object ZIPload {
           base_power LIGHTS*1.35;
           schedule_skew 2645;
           heatgain_fraction 0.9;
           power_pf 1.000;
           current_pf 1.000;
           impedance_pf 1.000;
           impedance_fraction 0.300000;
           current_fraction 0.300000;
           power_fraction 0.400000;
     };
}

object triplex_line {
       name tl_A_36_675;
       phases AS;
       from tn_A_675;
       to tm_A_36_675;
       length 13.68;
       configuration trip_line_config;
       groupid Triplex_Line;
}

object triplex_meter {
